{
  "schema_version": 1,
  "source_commit": "b54b0b6",
  "status": "superseded_instructional_baseline_not_current_evidence",
  "files": {
    "README.md": {
      "sha256": "22b054987fcd6771a2ebb570091cbaccb8b64595e6e960d7183d5e36cc1c7f4f",
      "text": "# Continuous Glucose Monitor\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Overview\n\nThe Continuous Glucose Monitor (CGM) is a wearable system that measures interstitial glucose levels every 1-5 minutes via a subcutaneous electrochemical sensor and transmits readings to a companion mobile application over Bluetooth Low Energy (BLE). The mobile display app renders real-time glucose values, trend arrows, and configurable high/low alerts. A cloud analytics platform aggregates historical data, generates trend reports, and provides optional insulin dosing guidance classified as Software as a Medical Device (SaMD) per IMDRF N41. The system comprises three distinct software items: sensor firmware (IEC 62304 Class B), mobile display application (IEC 62304 Class A), and cloud analytics SaMD (IEC 62304 Class B for dosing guidance, Class A for reporting). The system is classified FDA Class II via 510(k) and EU MDR Class IIb. Sensor wear duration is 14 days.\n\n## System Boundary\n\n**Inside the system boundary:**\n- Sensor patch: subcutaneous electrochemical glucose sensor, analog front-end, sensor microcontroller with firmware, BLE radio, battery, adhesive housing\n- Mobile display application: smartphone app (iOS/Android) for real-time display, alerts, and data relay to cloud\n- Cloud analytics platform: data ingestion API, glucose trend analysis engine, insulin dosing guidance algorithm (SaMD), reporting dashboard, data storage\n\n**Outside the system boundary:**\n- Smartphone hardware and operating system (commercially available device)\n- Cellular/Wi-Fi network infrastructure\n- Insulin pump (optional integration partner; separate device)\n- Electronic health record system (receives data via cloud API)\n- Sensor insertion device (mechanical applicator, not electronic)\n- Healthcare provider portal (consumes cloud analytics reports)\n\n## Operational Environment\n\nThe sensor patch operates on the patient's body (typically upper arm or abdomen) under conditions of 10C to 45C skin surface temperature, exposure to sweat, water immersion (IP27 rated), and mechanical stress from daily activities. The mobile application runs on consumer smartphones. The cloud analytics platform operates in a HIPAA-compliant cloud environment with 99.9% availability SLA.\n\n## Operating Modes\n\n| Mode ID   | Name              | Description                                                              | Active Functions                                     | Constraints                                       |\n|-----------|-------------------|--------------------------------------------------------------------------|------------------------------------------------------|---------------------------------------------------|\n| MODE-001  | Continuous Monitor | Sensor active, BLE transmitting, app displaying real-time glucose        | All FUN- functions active                            | Sensor within 14-day wear period; BLE in range     |\n| MODE-002  | Warm-Up           | Sensor newly inserted; stabilization period before readings are valid    | FUN-SNS-01 (calibrating), FUN-COM-01 (status only)  | No glucose display; 1-2 hour duration              |\n| MODE-003  | Disconnected      | BLE link lost; sensor continues logging; app shows stale data with alert | FUN-SNS-01 (logging locally), FUN-ALT-01 (alert)    | No real-time display; data backfill on reconnect   |\n| MODE-004  | End of Life       | Sensor approaching or past 14-day expiration; accuracy degraded          | FUN-ALT-01 (expiration alert), FUN-COM-01            | User prompted to replace sensor                    |\n\n## Key Technical Challenges\n\n1. **SaMD classification boundary.** The system contains three software items with different SaMD classifications per IMDRF N41. The insulin dosing guidance algorithm is SaMD that informs clinical management (IMDRF Category II for serious condition), while the display-only app is not SaMD when it merely renders sensor data without algorithmic interpretation. Maintaining clear boundaries between these software items is essential for proportionate regulatory burden.\n\n2. **Sensor accuracy across wear duration.** Electrochemical sensor accuracy degrades over the 14-day wear period due to biofouling and foreign body response. The system must characterize and compensate for this drift while communicating accuracy limitations to the user through confidence indicators.\n\n3. **Cybersecurity for patient health data.** BLE transmission of glucose data creates a wireless attack surface. The cloud API processes and stores protected health information subject to HIPAA. End-to-end encryption, authentication, and data integrity must be maintained across sensor-to-app BLE, app-to-cloud HTTPS, and cloud-to-EHR API interfaces.\n\n4. **Interoperability with insulin pumps.** Optional closed-loop integration with insulin pumps requires a standardized, safety-qualified communication interface where glucose readings drive automated insulin delivery decisions. The CGM-to-pump interface must address latency, data integrity, and fallback behavior when communication fails.\n\n## Stakeholders\n\n| Stakeholder                    | Role                                                                              |\n|--------------------------------|-----------------------------------------------------------------------------------|\n| Patient / user                 | Wears sensor, views glucose data on mobile app, makes treatment decisions         |\n| Endocrinologist                | Prescribes CGM, reviews trend reports, adjusts therapy based on cloud analytics   |\n| FDA (CDRH)                     | Reviews 510(k) submission; evaluates SaMD classification per IMDRF N41            |\n| EU Notified Body               | Assesses EU MDR conformity for Class IIb medical device with SaMD component       |\n| Insulin pump manufacturer      | Integration partner for optional closed-loop glucose-responsive insulin delivery  |\n\n## Standards Applicability\n\n| Standard            | Applicability                                                                                   |\n|---------------------|-------------------------------------------------------------------------------------------------|\n| IEC 62304           | Software lifecycle: Class B for sensor firmware and dosing SaMD; Class A for display app        |\n| ISO 14971           | Risk management across full product lifecycle including SaMD components                          |\n| IEC 62366-1         | Usability engineering for sensor application, mobile app interaction, alert comprehension        |\n| IMDRF SaMD N41      | SaMD classification framework for cloud-based insulin dosing guidance algorithm                  |\n| FDA SaMD guidance   | Predetermined change control plan for cloud analytics algorithm updates                          |\n"
    },
    "system.yaml": {
      "sha256": "517cd01c5ff0b6b6f9c417f79aae0ec1b19fc9c0b8685d4f8734b39ce42c9809",
      "text": "title: Continuous Glucose Monitor\ndomain: medical-device\ntier: fleet\nstatus: illustrative\nstandards:\n  - IEC 62304\n  - ISO 14971\n  - IEC 62366-1\n  - IMDRF SaMD N41\n  - FDA SaMD guidance\nassurance_framework: FDA 510(k) (Class II) + EU MDR (Class IIb)\nsystem_class: FDA Class II, IEC 62304 Class B/A (SaMD component)\nsummary: >\n  Wearable CGM with mobile app and cloud analytics. SaMD component\n  for trend prediction and insulin dosing guidance.\nevidence_status: planned\n"
    },
    "requirements.md": {
      "sha256": "98dd4b26ffd04d2e8abd41d345e2a104aa2a06d8dca01943909cf667e5e67bed",
      "text": "# Requirements\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\nAll requirements are atomic, testable shall-statements.\n\n## Requirement Record Schema\n\n| Field         | Description                                                                                       |\n|---------------|---------------------------------------------------------------------------------------------------|\n| ID            | Unique identifier (e.g., REQ-FUN-001)                                                            |\n| Statement     | Atomic shall-statement                                                                            |\n| Rationale     | Why this requirement exists                                                                       |\n| Source        | Hazard ID (HZ-), control ID (CTL-), regulatory clause, or stakeholder need                       |\n| Parent        | Parent requirement ID (if derived)                                                                |\n| Verification  | Method: test, analysis, inspection, demonstration                                                 |\n| Allocation    | Target component ID(s) from architecture.md                                                       |\n| Status        | Draft, baselined, verified, deferred                                                              |\n\n## Functional Requirements\n\n### REQ-FUN-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The sensor shall measure interstitial glucose concentration in the range of 40 mg/dL to 400 mg/dL with a mean absolute relative difference (MARD) of not more than 10% compared to venous blood glucose reference over the 14-day sensor wear period. |\n| **Rationale**    | Glucose measurement accuracy directly impacts treatment decisions and patient safety. |\n| **Source**       | FDA 510(k) predicate performance requirements; stakeholder need (patient, endocrinologist) |\n| **Parent**       | \u2014 |\n| **Verification** | Test (clinical study) |\n| **Allocation**   | CMP-SNS-01A, CMP-SNS-01B, CMP-SNS-01C |\n| **Status**       | Draft |\n\n### REQ-FUN-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The sensor shall sample glucose concentration at intervals of not more than 5 minutes during MODE-001 (Continuous Monitor) and shall transmit each reading to the mobile application within 10 seconds of sampling via BLE. |\n| **Rationale**    | Frequent sampling with prompt transmission enables real-time glucose trend monitoring. |\n| **Source**       | Stakeholder need (patient); FDA 510(k) predicate |\n| **Parent**       | REQ-FUN-001 |\n| **Verification** | Test |\n| **Allocation**   | CMP-SNS-01C, CMP-SNS-01D |\n| **Status**       | Draft |\n\n### REQ-FUN-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The mobile application shall display the current glucose value, a trend arrow indicating the rate and direction of glucose change, and a time-series graph of the preceding 3 hours of glucose readings, with display updates within 5 seconds of receiving a new BLE transmission. |\n| **Rationale**    | Real-time trend visualization supports patient self-management decisions. |\n| **Source**       | Stakeholder need (patient); IEC 62366-1 (usability) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-APP-01A |\n| **Status**       | Draft |\n\n### REQ-FUN-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The mobile application shall generate configurable audible and haptic alerts when the glucose value crosses user-defined high and low thresholds, and shall generate an urgent alarm when glucose falls below 55 mg/dL or exceeds 400 mg/dL. |\n| **Rationale**    | Hypoglycemia and severe hyperglycemia alerts are safety-critical notifications. |\n| **Source**       | ISO 14971; stakeholder need (patient) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-APP-01A, CMP-APP-01B |\n| **Status**       | Draft |\n\n### REQ-FUN-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The cloud analytics platform shall compute time-in-range (70-180 mg/dL), glucose management indicator (GMI), and coefficient of variation from aggregated sensor data and shall make these metrics available to the healthcare provider within 15 minutes of data upload. |\n| **Rationale**    | Standardized glucose metrics support clinical decision-making per international consensus guidelines. |\n| **Source**       | Stakeholder need (endocrinologist); international consensus on CGM reporting |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CLD-01A, CMP-CLD-01B |\n| **Status**       | Draft |\n\n### REQ-FUN-006\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The insulin dosing guidance algorithm (SaMD) shall generate insulin dose adjustment recommendations based on glucose trend patterns over the preceding 14 days and shall present recommendations with the underlying data and rationale to the healthcare provider, not directly to the patient. |\n| **Rationale**    | Dosing guidance is classified as SaMD Category II (serious condition, informs clinical management); provider-in-the-loop mitigates risk. |\n| **Source**       | IMDRF SaMD N41; FDA SaMD guidance; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-CLD-01C |\n| **Status**       | Draft |\n\n## Safety Requirements\n\n### REQ-SAF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The sensor firmware shall store the most recent 8 hours of glucose readings in non-volatile memory such that data is preserved through BLE disconnection (MODE-003) and is transmitted to the mobile application upon BLE reconnection. |\n| **Rationale**    | Data loss during disconnection creates gaps in glucose history that can mask hypoglycemic episodes. |\n| **Source**       | ISO 14971; stakeholder need (patient, endocrinologist) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-SNS-01C |\n| **Status**       | Draft |\n\n### REQ-SAF-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall suppress glucose display and dosing guidance during MODE-002 (Warm-Up) and shall indicate sensor stabilization status to the user, preventing treatment decisions based on inaccurate readings. |\n| **Rationale**    | Sensor readings during warm-up are unreliable; displaying them could lead to inappropriate insulin dosing. |\n| **Source**       | ISO 14971; FDA 510(k) predicate labeling |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-SNS-01C, CMP-APP-01A |\n| **Status**       | Draft |\n\n## Interface Requirements\n\n### REQ-IFC-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The BLE communication between the sensor and the mobile application shall use AES-128 encryption with bonded pairing and shall reject connections from unbonded devices. |\n| **Rationale**    | BLE encryption prevents eavesdropping on glucose data and spoofing of sensor readings. |\n| **Source**       | FDA premarket cybersecurity guidance; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-SNS-01D, CMP-APP-01B |\n| **Status**       | Draft |\n\n### REQ-IFC-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The cloud API shall authenticate all data submissions using OAuth 2.0 with short-lived tokens and shall encrypt data in transit using TLS 1.2 or higher and at rest using AES-256. |\n| **Rationale**    | Cloud API security protects patient health information per HIPAA requirements. |\n| **Source**       | FDA premarket cybersecurity guidance; HIPAA Security Rule |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Inspection |\n| **Allocation**   | CMP-APP-01B, CMP-CLD-01A |\n| **Status**       | Draft |\n\n## Performance Requirements\n\n### REQ-PRF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The sensor patch battery shall sustain continuous glucose measurement and BLE transmission for a minimum of 14 days with a sampling interval of 5 minutes and BLE advertisement interval of 5 seconds. |\n| **Rationale**    | Battery life must match the sensor wear duration to avoid premature system failure. |\n| **Source**       | Stakeholder need (patient); architecture constraint |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-SNS-01E |\n| **Status**       | Draft |\n"
    },
    "architecture.md": {
      "sha256": "5cba5312baf5acada17660f8e27501f8a06f598a69014de033598c6ca58efb23",
      "text": "# Architecture\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## System Context\n\n```mermaid\ngraph TB\n    subgraph CGM[\"Continuous Glucose Monitor System\"]\n        SNS[\"CMP-SNS-01<br/>Sensor Patch\"]\n        APP[\"CMP-APP-01<br/>Mobile Display App\"]\n        CLD[\"CMP-CLD-01<br/>Cloud Analytics\"]\n    end\n\n    PATIENT[\"Patient\"]\n    HCP[\"Healthcare<br/>Provider\"]\n    PUMP[\"Insulin Pump<br/>(Optional)\"]\n    EHR[\"Electronic Health<br/>Record\"]\n    PHONE[\"Smartphone<br/>(Platform)\"]\n\n    PATIENT -->|Interstitial fluid| SNS\n    SNS -->|BLE glucose data| APP\n    APP -->|Display, alerts| PATIENT\n    APP -->|HTTPS upload| CLD\n    CLD -->|Trend reports, dosing guidance| HCP\n    CLD -->|FHIR glucose data| EHR\n    SNS -.->|BLE (optional)| PUMP\n    PHONE -->|OS services| APP\n```\n\n## Functional Architecture\n\n| FUN ID       | Function Name                   | Description                                                                 | Inputs                                  | Outputs                                    | Dependencies      |\n|--------------|---------------------------------|-----------------------------------------------------------------------------|-----------------------------------------|--------------------------------------------|--------------------|\n| FUN-SNS-01   | Glucose Measurement             | Sample electrochemical sensor, apply calibration, produce glucose value     | Raw sensor current, calibration model   | Calibrated glucose reading (mg/dL)         | None               |\n| FUN-COM-01   | BLE Data Transmission           | Transmit glucose readings and sensor status to mobile app via BLE          | Glucose readings, sensor status         | BLE packets (encrypted)                    | FUN-SNS-01         |\n| FUN-DSP-01   | Glucose Display and Trending    | Render real-time glucose, trend arrows, and historical graph on mobile     | BLE glucose data                        | Display content, trend indicators          | FUN-COM-01         |\n| FUN-ALT-01   | Alert Management                | Generate high/low glucose alerts and urgent alarms on mobile device        | Glucose value, user thresholds          | Audible/haptic alerts                      | FUN-DSP-01         |\n| FUN-UPL-01   | Cloud Data Upload               | Transmit glucose history from mobile app to cloud analytics platform       | Glucose history, session metadata       | HTTPS data upload                          | FUN-DSP-01         |\n| FUN-ANL-01   | Glucose Analytics and Reporting | Compute time-in-range, GMI, variability metrics from aggregated data       | Uploaded glucose history                | Provider reports, standardized metrics     | FUN-UPL-01         |\n| FUN-DOS-01   | Insulin Dosing Guidance (SaMD)  | Generate insulin dose adjustment recommendations from trend analysis       | 14-day glucose patterns                 | Dosing recommendations (provider-facing)   | FUN-ANL-01         |\n\n## Physical Architecture\n\n| CMP ID        | Component Name                        | Type       | Parent       | Description                                                          |\n|---------------|---------------------------------------|------------|--------------|----------------------------------------------------------------------|\n| CMP-SNS-01    | Sensor Patch                          | Assembly   | System       | Wearable patch with subcutaneous sensor, electronics, and BLE radio  |\n| CMP-SNS-01A   | Electrochemical Sensor Element        | Module     | CMP-SNS-01   | Enzyme-coated electrode for glucose oxidation current measurement    |\n| CMP-SNS-01B   | Analog Front-End                      | Hardware   | CMP-SNS-01   | Potentiostat, ADC, signal conditioning for sensor current            |\n| CMP-SNS-01C   | Sensor Microcontroller + Firmware     | HW/SW      | CMP-SNS-01   | ARM Cortex-M0 running glucose measurement and calibration firmware   |\n| CMP-SNS-01D   | BLE Radio                             | Hardware   | CMP-SNS-01   | Bluetooth Low Energy 5.0 transceiver with AES-128 encryption         |\n| CMP-SNS-01E   | Sensor Battery                        | Hardware   | CMP-SNS-01   | Non-rechargeable coin cell sized for 14-day operation                |\n| CMP-APP-01    | Mobile Display Application            | Software   | System       | Smartphone application for glucose display, alerts, and cloud relay  |\n| CMP-APP-01A   | Display and Alerting Module           | Software   | CMP-APP-01   | UI rendering, trend computation, configurable alert management       |\n| CMP-APP-01B   | Communication Module                  | Software   | CMP-APP-01   | BLE stack integration, cloud API client, authentication              |\n| CMP-CLD-01    | Cloud Analytics Platform              | Software   | System       | Server-side glucose analytics, reporting, and dosing guidance        |\n| CMP-CLD-01A   | Data Ingestion API                    | Software   | CMP-CLD-01   | REST API for glucose data upload with OAuth 2.0 authentication       |\n| CMP-CLD-01B   | Analytics Engine                      | Software   | CMP-CLD-01   | Time-in-range, GMI, variability computation, report generation       |\n| CMP-CLD-01C   | Insulin Dosing Guidance Algorithm     | Software   | CMP-CLD-01   | SaMD component: pattern-based insulin dose adjustment recommendations |\n\n## Allocation\n\n| FUN ID       | REQ ID(s)                           | CMP ID(s)                              | Assurance Level      | Rationale                                                     |\n|--------------|--------------------------------------|----------------------------------------|----------------------|---------------------------------------------------------------|\n| FUN-SNS-01   | REQ-FUN-001                         | CMP-SNS-01A, CMP-SNS-01B, CMP-SNS-01C | IEC 62304 Class B    | Sensor measurement error can lead to incorrect treatment      |\n| FUN-COM-01   | REQ-FUN-002, REQ-IFC-001           | CMP-SNS-01C, CMP-SNS-01D              | IEC 62304 Class B    | BLE failure causes data gap; encrypted to prevent spoofing    |\n| FUN-DSP-01   | REQ-FUN-003                         | CMP-APP-01A                            | IEC 62304 Class A    | Display renders sensor data without algorithmic transformation |\n| FUN-ALT-01   | REQ-FUN-004                         | CMP-APP-01A, CMP-APP-01B              | IEC 62304 Class A    | Alerts depend on smartphone OS notification; patient can check manually |\n| FUN-UPL-01   | REQ-IFC-002                         | CMP-APP-01B, CMP-CLD-01A              | IEC 62304 Class A    | Upload failure delays analytics; does not affect real-time display |\n| FUN-ANL-01   | REQ-FUN-005                         | CMP-CLD-01A, CMP-CLD-01B              | IEC 62304 Class A    | Reporting metrics are retrospective; reviewed by provider      |\n| FUN-DOS-01   | REQ-FUN-006                         | CMP-CLD-01C                            | IEC 62304 Class B    | SaMD dosing guidance informs clinical management (IMDRF Cat II) |\n\n## Interfaces\n\n### External Interfaces\n\n| IFC ID       | Partner System              | Data Item                                | Direction     | Protocol             | Timing                    |\n|--------------|-----------------------------|------------------------------------------|---------------|----------------------|---------------------------|\n| IFC-EXT-001  | Patient (interstitial fluid)| Glucose-proportional electrochemical current | In         | Electrochemical      | Continuous (sensor element) |\n| IFC-EXT-002  | Smartphone (OS)             | BLE stack, notifications, storage        | Bidirectional | OS APIs              | Event-driven               |\n| IFC-EXT-003  | Electronic Health Record    | Glucose history, trend reports (FHIR)    | Out           | FHIR R4 / REST API   | On demand                  |\n| IFC-EXT-004  | Insulin Pump (optional)     | Real-time glucose value, trend           | Out           | BLE (standardized)   | Per glucose sample         |\n\n### Internal Interfaces\n\n| IFC ID       | Source CMP ID   | Target CMP ID   | Data Item                              | Mechanism           | Timing                |\n|--------------|-----------------|------------------|----------------------------------------|---------------------|-----------------------|\n| IFC-INT-001  | CMP-SNS-01A     | CMP-SNS-01B      | Raw sensor current                     | Analog trace        | Continuous             |\n| IFC-INT-002  | CMP-SNS-01B     | CMP-SNS-01C      | Digitized sensor signal                | SPI                 | Per sample (1-5 min)   |\n| IFC-INT-003  | CMP-SNS-01C     | CMP-SNS-01D      | Calibrated glucose + status            | UART                | Per sample             |\n| IFC-INT-004  | CMP-SNS-01D     | CMP-APP-01B      | Encrypted BLE glucose packet           | BLE 5.0 GATT       | Per sample (1-5 min)   |\n| IFC-INT-005  | CMP-APP-01B     | CMP-CLD-01A      | Glucose history batch upload           | HTTPS / REST        | Periodic (5-15 min)    |\n\n## Failure Containment / Partitioning\n\nThe three-tier architecture (sensor, app, cloud) provides inherent physical and logical separation.\n\n**Sensor independence:** The sensor patch operates autonomously with local data logging. BLE failure causes MODE-003 (Disconnected) but does not affect measurement or local storage. The sensor firmware is safety-classified (Class B) independently of the app.\n\n**App-cloud separation:** The mobile display application provides real-time glucose monitoring independent of cloud availability. Cloud analytics failure does not affect real-time display or alerting. The dosing guidance SaMD (CMP-CLD-01C) runs in an isolated compute environment with independent deployment and validation cycles from the analytics engine (CMP-CLD-01B).\n\n**SaMD boundary enforcement:** The insulin dosing guidance algorithm (FUN-DOS-01) is deployed as a separate microservice with defined API boundaries. Its inputs and outputs are versioned. Algorithm updates follow the predetermined change control plan filed with FDA, allowing certain updates without new 510(k) submissions.\n\n## Architecture Decisions\n\n### AD-01: Three Distinct Software Items over Monolithic Design\n\n**Decision:** Architect the system as three independently classified software items (sensor firmware, mobile app, cloud SaMD) rather than a single integrated software system.\n\n**Rationale:** IMDRF N41 and IEC 62304 classify software based on the severity of harm that a software failure can contribute to. The display-only app (Class A) and the dosing guidance algorithm (Class B SaMD) have fundamentally different risk profiles. Separating them allows proportionate development rigor: Class B lifecycle for the sensor firmware and dosing algorithm, Class A for the display app. This reduces development cost for the lower-risk component without compromising safety for the higher-risk components.\n\n**Trade-off:** Three separate software items require three independent verification and release processes. Accepted because the regulatory efficiency and risk proportionality outweigh the process overhead.\n\n### AD-02: Provider-Facing Dosing Guidance over Patient-Facing\n\n**Decision:** Route insulin dosing guidance recommendations to the healthcare provider rather than directly to the patient.\n\n**Rationale:** Presenting dosing recommendations directly to the patient would elevate the SaMD classification from IMDRF Category II (informs clinical management) toward Category III (drives clinical management), significantly increasing the regulatory burden and clinical evidence requirements. Provider-in-the-loop maintains a human clinical judgment step in the dosing decision chain.\n\n**Trade-off:** Patients do not receive real-time dosing suggestions; they must wait for provider review. Accepted because the regulatory pathway is more achievable and the safety argument is stronger with a clinician intermediary.\n\n### AD-03: BLE 5.0 with AES-128 Bonded Pairing\n\n**Decision:** Use BLE 5.0 with AES-128 encryption and bonded pairing for sensor-to-app communication rather than unencrypted BLE or Wi-Fi.\n\n**Rationale:** BLE 5.0 provides sufficient bandwidth for glucose data (small payload, low frequency) with significantly lower power consumption than Wi-Fi, enabling a 14-day battery life from a coin cell. AES-128 bonded pairing prevents eavesdropping and device spoofing without the key exchange complexity of higher-security protocols that would exceed the sensor's compute budget.\n\n**Trade-off:** BLE range (typically 10-30 m) limits the sensor-to-phone distance. Accepted because the patient carries the phone, and MODE-003 handles temporary disconnections with local data buffering and backfill.\n"
    }
  }
}
