{
  "schema_version": 1,
  "source_commit": "b54b0b6",
  "status": "superseded_instructional_baseline_not_current_evidence",
  "files": {
    "README.md": {
      "sha256": "951f062634cb6cbbcc53e9f151b13d7ab84ff2c7f47975eb501ea854e3ccc90f",
      "text": "# Patient Monitoring Network\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Overview\n\nThe Patient Monitoring Network is a multi-parameter bedside monitoring system with central station aggregation for acute care environments. Each bedside monitor acquires physiological signals including pulse oximetry (SpO2), electrocardiography (ECG, 3/5/12-lead), non-invasive blood pressure (NIBP), body temperature, and sidestream capnography (EtCO2). Bedside monitors transmit physiological data and alarm events over a dedicated medical-grade network to a central station that displays up to 32 patients simultaneously, manages alarm escalation, and interfaces with the hospital EMR and nurse call systems. The system implements IEC 60601-1-8 alarm management with configurable alarm limits, alarm delay, and alarm escalation to reduce alarm fatigue while preserving clinically significant notifications. Network risk management follows IEC 80001-1. The system is classified FDA Class II (510(k)) and EU MDR Class IIa.\n\n## System Boundary\n\n**Inside the system boundary:**\n- Bedside monitors: parameter acquisition modules (SpO2, ECG, NIBP, temp, EtCO2), bedside display, local alarm annunciator, bedside processor, network interface\n- Central station: multi-patient display, alarm aggregation and escalation engine, nurse assignment management, trending and event review, network server\n- Medical-grade network: dedicated Ethernet switches, cabling, and network infrastructure connecting bedside monitors to the central station\n- Gateway server: protocol translation between the monitoring network and hospital systems (EMR, nurse call, ADT)\n\n**Outside the system boundary:**\n- Patient sensors and accessories (SpO2 finger clips, ECG leads, NIBP cuffs, temperature probes, EtCO2 sampling lines \u2014 disposable/reusable, supplied separately)\n- Hospital IT network infrastructure (beyond the dedicated monitoring network segment)\n- Electronic Medical Record system (receives data via gateway)\n- Nurse call system (receives alarm escalation via gateway)\n- ADT (Admission-Discharge-Transfer) system (provides patient demographics)\n- Bedside mount / rail clamp hardware\n\n## Operational Environment\n\nThe system operates in acute care settings including intensive care units, step-down units, telemetry floors, and post-anesthesia care units. Bedside monitors operate at 10C to 40C, 20% to 80% RH (non-condensing). The dedicated monitoring network uses shielded Ethernet cabling with medical-grade isolation transformers. The central station is located in a nursing station with continuous staff presence. Network latency between any bedside monitor and the central station must not exceed the alarm notification budget.\n\n## Operating Modes\n\n| Mode ID   | Name               | Description                                                                    | Active Functions                                         | Constraints                                          |\n|-----------|--------------------|--------------------------------------------------------------------------------|----------------------------------------------------------|------------------------------------------------------|\n| MODE-001  | Full Monitoring    | All parameters active, central station connected, alarms enabled               | All FUN- functions active                                | All sensors connected; network operational            |\n| MODE-002  | Transport          | Bedside monitor operating on battery during patient transport; local alarms only | FUN-ACQ-01, FUN-ALM-01 (local), FUN-LOG-01             | No central station link; battery limited (2 hr min)   |\n| MODE-003  | Standby            | Monitor powered on, no patient connected; awaiting sensor attachment            | FUN-NET-01 (network presence), FUN-ADT-01               | No physiological monitoring; no alarms                |\n| MODE-004  | Network Degraded   | Bedside monitoring continues; central station link impaired or lost            | FUN-ACQ-01, FUN-ALM-01 (local), FUN-LOG-01              | Local alarms only; no central alarm forwarding        |\n\n## Key Technical Challenges\n\n1. **Alarm fatigue reduction without missing clinically significant events.** Studies report that over 85% of clinical alarms are non-actionable, causing alarm fatigue that leads clinicians to silence, ignore, or disable alarms \u2014 including genuine emergencies. The alarm management system must implement intelligent alarm delay, adaptive thresholds, and multi-parameter correlation to reduce nuisance alarms while maintaining sensitivity for true clinical deterioration events per IEC 60601-1-8 alarm priority categories.\n\n2. **Alarm latency budget from bedside to central station.** IEC 60601-1-8 defines alarm signal generation timing requirements. The end-to-end latency from physiological event detection at the bedside to alarm annunciation at the central station must be bounded and verifiable. The latency budget must account for sensor processing time, bedside alarm detection, network transmission, central station alarm aggregation, and display rendering.\n\n3. **Network risk management per IEC 80001-1.** Incorporating medical devices into a health IT network introduces risks not present in standalone operation. The dedicated monitoring network must be analyzed per IEC 80001-1 for safety, effectiveness, and data security risks introduced by network connectivity, including network failure, congestion, unauthorized access, and data corruption.\n\n4. **Multi-parameter correlation for clinical decision support.** Combining SpO2 desaturation with heart rate, respiratory rate (derived from ECG and EtCO2), and blood pressure trends enables early warning scores that detect patient deterioration before single-parameter alarms trigger. The correlation algorithms must be validated against clinical outcomes data.\n\n## Stakeholders\n\n| Stakeholder                    | Role                                                                              |\n|--------------------------------|-----------------------------------------------------------------------------------|\n| Bedside nurse                  | Primary clinical user; responds to alarms, interprets trends, adjusts parameters  |\n| Central station monitor tech   | Monitors multi-patient display; escalates alarms when bedside response is delayed |\n| Patient                        | Subject of monitoring; affected by missed alarms or alarm fatigue consequences    |\n| Biomedical engineering          | Installs, configures, and maintains the monitoring network and devices            |\n| Hospital IT / network admin    | Manages network infrastructure; responsible for IEC 80001-1 network risk management |\n| FDA (CDRH)                     | Reviews 510(k) for multi-parameter monitoring system                              |\n\n## Standards Applicability\n\n| Standard            | Applicability                                                                                   |\n|---------------------|-------------------------------------------------------------------------------------------------|\n| IEC 62304           | Software lifecycle for Class B embedded software (bedside and central station)                  |\n| ISO 14971           | Risk management across full product lifecycle including networked operation                      |\n| IEC 60601-1         | General safety and essential performance; Type BF/CF applied parts (ECG, SpO2)                  |\n| IEC 60601-1-8       | Alarm systems: alarm priority assignment, alarm signal characteristics, distributed alarm management |\n| IEC 80001-1         | Health IT network risk management for the dedicated monitoring network segment                   |\n"
    },
    "system.yaml": {
      "sha256": "9f7b97f27d060825409d77fc5a8d46effebb6d6cd9c348600ed3bf25d61f2bda",
      "text": "title: Patient Monitoring Network\ndomain: medical-device\ntier: fleet\nstatus: illustrative\nstandards:\n  - IEC 62304\n  - ISO 14971\n  - IEC 60601-1\n  - IEC 60601-1-8\n  - IEC 80001-1\nassurance_framework: FDA 510(k) (Class II) + EU MDR (Class IIa)\nsystem_class: FDA Class II, IEC 62304 Class B\nsummary: >\n  Multi-parameter bedside monitoring with central station aggregation.\n  SpO2, ECG, NIBP, temperature, capnography. IEC 60601-1-8 alarm\n  management.\nevidence_status: planned\n"
    },
    "requirements.md": {
      "sha256": "bf3bd8157849fd5f096b697e7067b4bf621c8a9b587163b2fa6ec0a7b39aaf3b",
      "text": "# Requirements\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\nAll requirements are atomic, testable shall-statements.\n\n## Requirement Record Schema\n\n| Field         | Description                                                                                       |\n|---------------|---------------------------------------------------------------------------------------------------|\n| ID            | Unique identifier (e.g., REQ-FUN-001)                                                            |\n| Statement     | Atomic shall-statement                                                                            |\n| Rationale     | Why this requirement exists                                                                       |\n| Source        | Hazard ID (HZ-), control ID (CTL-), regulatory clause, or stakeholder need                       |\n| Parent        | Parent requirement ID (if derived)                                                                |\n| Verification  | Method: test, analysis, inspection, demonstration                                                 |\n| Allocation    | Target component ID(s) from architecture.md                                                       |\n| Status        | Draft, baselined, verified, deferred                                                              |\n\n## Functional Requirements\n\n### REQ-FUN-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The bedside monitor shall continuously acquire and display SpO2, ECG (heart rate, rhythm), NIBP, body temperature, and EtCO2 parameters with parameter-specific update rates: ECG waveform at 250 Hz, SpO2 at 1 Hz, NIBP on demand or at configurable intervals (1-240 min), temperature at 0.1 Hz, and EtCO2 waveform at 25 Hz. |\n| **Rationale**    | Multi-parameter monitoring provides comprehensive physiological assessment for acute care patients. |\n| **Source**       | Stakeholder need (bedside nurse); FDA 510(k) predicate |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01A, CMP-BED-01B, CMP-BED-01C |\n| **Status**       | Draft |\n\n### REQ-FUN-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The bedside monitor shall generate alarms conforming to IEC 60601-1-8 alarm priority categories (high, medium, low) based on parameter-specific alarm limits configurable by the clinician within manufacturer-defined safety ranges. |\n| **Rationale**    | Standardized alarm priorities ensure consistent clinician recognition and response across monitoring parameters. |\n| **Source**       | IEC 60601-1-8 Clause 6.3; stakeholder need (bedside nurse) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01D, CMP-BED-01E |\n| **Status**       | Draft |\n\n### REQ-FUN-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The bedside monitor shall implement configurable alarm delay (0 to 30 seconds) per parameter to suppress transient threshold crossings caused by patient motion artifacts, and shall not delay high-priority alarms for asystole, ventricular fibrillation, or apnea conditions. |\n| **Rationale**    | Alarm delay reduces nuisance alarms from motion artifact while preserving immediate notification for life-threatening arrhythmias. |\n| **Source**       | IEC 60601-1-8; stakeholder need (bedside nurse); ISO 14971 |\n| **Parent**       | REQ-FUN-002 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01D |\n| **Status**       | Draft |\n\n### REQ-FUN-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The bedside monitor shall transmit physiological data and alarm events to the central station over the dedicated monitoring network with an end-to-end latency from alarm condition detection to central station alarm annunciation of not more than 5 seconds. |\n| **Rationale**    | Bounded alarm latency ensures the central station provides timely backup notification when the bedside nurse is unavailable. |\n| **Source**       | IEC 60601-1-8 (distributed alarm systems); stakeholder need (monitor technician) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01F, CMP-NET-01, CMP-CEN-01A |\n| **Status**       | Draft |\n\n### REQ-FUN-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The central station shall simultaneously display physiological waveforms, numeric parameters, and alarm status for up to 32 patients with a display refresh rate of not less than 1 Hz for numeric values and 50 Hz for ECG waveforms. |\n| **Rationale**    | Central station capacity must match the patient-to-nurse ratio in acute care units. |\n| **Source**       | Stakeholder need (monitor technician); FDA 510(k) predicate |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CEN-01A, CMP-CEN-01B |\n| **Status**       | Draft |\n\n### REQ-FUN-006\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The central station shall escalate unacknowledged high-priority alarms to the nurse call system via IFC-EXT-003 within 30 seconds of initial alarm annunciation if neither the bedside nurse nor the central station technician acknowledges the alarm. |\n| **Rationale**    | Alarm escalation to nurse call provides a secondary notification pathway when primary responders are unavailable. |\n| **Source**       | IEC 60601-1-8 (alarm escalation); stakeholder need (patient safety) |\n| **Parent**       | REQ-FUN-004 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CEN-01C, CMP-GW-01 |\n| **Status**       | Draft |\n\n## Safety Requirements\n\n### REQ-SAF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | Upon loss of network connectivity between a bedside monitor and the central station (MODE-004), the bedside monitor shall continue all local physiological monitoring and alarm annunciation functions without degradation, and shall display a visible network status indicator to the bedside clinician. |\n| **Rationale**    | Network failure must not degrade bedside patient safety; central station is a supplementary monitoring layer. |\n| **Source**       | IEC 80001-1; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01, CMP-BED-01F |\n| **Status**       | Draft |\n\n### REQ-SAF-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The bedside monitor shall generate a high-priority alarm within 10 seconds of detecting asystole (no QRS complex for 4 seconds) and within 5 seconds of detecting ventricular fibrillation, and these alarms shall not be subject to alarm delay or clinician-configurable suppression. |\n| **Rationale**    | Lethal arrhythmia detection is the most time-critical alarm function; delay or suppression could result in patient death. |\n| **Source**       | IEC 60601-1-8; IEC 60601-2-27 (ECG particular standard); ISO 14971 |\n| **Parent**       | REQ-FUN-002 |\n| **Verification** | Test |\n| **Allocation**   | CMP-BED-01D, CMP-BED-01E |\n| **Status**       | Draft |\n\n### REQ-SAF-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The dedicated monitoring network shall provide electrical isolation between each bedside monitor and the network infrastructure conforming to IEC 60601-1 Clause 8.5 MOPP (2 MOPP for patient-connected devices), and shall not create an electrical path between patients connected to different bedside monitors. |\n| **Rationale**    | Network cabling must not create patient-to-patient leakage current paths or compromise the means of patient protection. |\n| **Source**       | IEC 60601-1 Clause 8.5; IEC 80001-1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-BED-01F, CMP-NET-01 |\n| **Status**       | Draft |\n\n## Interface Requirements\n\n### REQ-IFC-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The gateway server shall transmit patient physiological data and alarm events to the EMR via IFC-EXT-002 using HL7 v2 ADT/ORU messages or FHIR Observation resources within 60 seconds of the triggering event. |\n| **Rationale**    | EMR integration automates clinical documentation and supports retrospective analysis. |\n| **Source**       | Stakeholder need (bedside nurse, hospital IT); IEC 80001-1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-GW-01 |\n| **Status**       | Draft |\n\n### REQ-IFC-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The gateway server shall receive ADT messages from the hospital ADT system via IFC-EXT-004 and shall automatically associate patient demographics with the bedside monitor assigned to the corresponding bed location. |\n| **Rationale**    | Automated patient-monitor association reduces manual data entry errors and supports correct alarm routing. |\n| **Source**       | Stakeholder need (bedside nurse); IEC 80001-1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-GW-01, CMP-CEN-01A |\n| **Status**       | Draft |\n\n## Performance Requirements\n\n### REQ-PRF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The dedicated monitoring network shall sustain a maximum network utilization of 50% under full patient load (32 bedside monitors transmitting continuously) to ensure deterministic alarm delivery within the 5-second latency budget under worst-case traffic conditions. |\n| **Rationale**    | Network congestion beyond 50% utilization introduces non-deterministic queuing delays that can violate the alarm latency requirement. |\n| **Source**       | IEC 80001-1; architecture decision AD-02 |\n| **Parent**       | REQ-FUN-004 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-NET-01 |\n| **Status**       | Draft |\n"
    },
    "architecture.md": {
      "sha256": "8efdf689df28a0070e80a952d009793e7c6ab2e67f79770ba63e6150aa792514",
      "text": "# Architecture\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## System Context\n\n```mermaid\ngraph TB\n    subgraph PMN[\"Patient Monitoring Network\"]\n        BED[\"CMP-BED-01<br/>Bedside Monitor (x32)\"]\n        NET[\"CMP-NET-01<br/>Dedicated Medical Network\"]\n        CEN[\"CMP-CEN-01<br/>Central Station\"]\n        GW[\"CMP-GW-01<br/>Gateway Server\"]\n    end\n\n    PATIENT[\"Patient<br/>(Sensors Attached)\"]\n    NURSE[\"Bedside Nurse\"]\n    TECH[\"Central Station<br/>Monitor Tech\"]\n    EMR[\"Electronic Medical<br/>Record\"]\n    NURSECALL[\"Nurse Call<br/>System\"]\n    ADT[\"ADT System\"]\n    SENSORS[\"Patient Sensors<br/>(SpO2/ECG/NIBP/Temp/EtCO2)\"]\n\n    SENSORS -->|Physiological signals| BED\n    PATIENT -->|Applied sensors| SENSORS\n    BED -->|Display, alarms| NURSE\n    NURSE -->|Alarm acknowledge, config| BED\n    BED -->|Physio data, alarms| NET\n    NET -->|Physio data, alarms| CEN\n    CEN -->|Multi-patient display, alarms| TECH\n    TECH -->|Acknowledge, escalate| CEN\n    CEN -->|Alarm escalation| GW\n    GW -->|Alarm notification| NURSECALL\n    GW -->|Physio data, events| EMR\n    ADT -->|Patient demographics| GW\n```\n\n## Functional Architecture\n\n| FUN ID       | Function Name                     | Description                                                                   | Inputs                                       | Outputs                                     | Dependencies      |\n|--------------|-----------------------------------|-------------------------------------------------------------------------------|----------------------------------------------|---------------------------------------------|--------------------|\n| FUN-ACQ-01   | Parameter Acquisition             | Acquire, digitize, and process physiological signals from patient sensors     | Raw sensor signals (SpO2, ECG, NIBP, temp, EtCO2) | Processed parameters, waveforms           | None               |\n| FUN-ALM-01   | Bedside Alarm Management          | Detect alarm conditions, assign priorities per IEC 60601-1-8, annunciate locally | Processed parameters, alarm limits          | Audible/visual alarms, alarm events         | FUN-ACQ-01         |\n| FUN-DSP-01   | Bedside Display                   | Render waveforms, numeric parameters, and alarm status on bedside screen     | Processed parameters, alarm state            | Display content                             | FUN-ACQ-01         |\n| FUN-NET-01   | Network Data Transmission         | Transmit physiological data and alarm events from bedside to central station  | Processed data, alarm events                 | Network packets                             | FUN-ACQ-01         |\n| FUN-AGG-01   | Central Alarm Aggregation         | Receive, aggregate, and display alarms from all bedside monitors             | Network alarm events                         | Multi-patient alarm display, escalation queue | FUN-NET-01         |\n| FUN-ESC-01   | Alarm Escalation                  | Escalate unacknowledged alarms to nurse call system after timeout            | Unacknowledged alarm events, timeout         | Nurse call notification                     | FUN-AGG-01         |\n| FUN-LOG-01   | Data Logging and Trending         | Store physiological data for retrospective review and trend analysis         | Processed parameters                         | Trend database, event log                   | FUN-ACQ-01         |\n| FUN-ADT-01   | Patient-Monitor Association       | Associate patient demographics with bedside monitor via ADT integration      | ADT messages, bed assignments                | Patient context for display and EMR         | FUN-NET-01         |\n\n## Physical Architecture\n\n| CMP ID        | Component Name                         | Type     | Parent       | Description                                                          |\n|---------------|----------------------------------------|----------|--------------|----------------------------------------------------------------------|\n| CMP-BED-01    | Bedside Monitor                        | Assembly | System       | Multi-parameter patient monitor with display and local alarms        |\n| CMP-BED-01A   | SpO2 Acquisition Module                | Module   | CMP-BED-01   | Pulse oximetry signal processing (pleth waveform, SpO2, pulse rate)  |\n| CMP-BED-01B   | ECG Acquisition Module                 | Module   | CMP-BED-01   | ECG signal processing (3/5/12-lead, heart rate, arrhythmia detection) |\n| CMP-BED-01C   | Multi-Parameter Module (NIBP/Temp/EtCO2) | Module | CMP-BED-01   | NIBP inflation control, temperature digitization, capnography processing |\n| CMP-BED-01D   | Alarm Management Software              | Software | CMP-BED-01   | Alarm condition detection, priority assignment, delay logic, suppression rules |\n| CMP-BED-01E   | Alarm Annunciator                      | Hardware | CMP-BED-01   | Speaker, LED indicators for audible/visual alarm annunciation        |\n| CMP-BED-01F   | Network Interface                      | Hardware | CMP-BED-01   | Medical-grade Ethernet with isolation transformer (2 MOPP)           |\n| CMP-BED-01G   | Bedside Display                        | Hardware | CMP-BED-01   | 12-inch color display with touchscreen for waveforms and parameters  |\n| CMP-BED-01H   | Bedside Processor                      | Board    | CMP-BED-01   | ARM processor running parameter acquisition, alarm, display software |\n| CMP-NET-01    | Dedicated Medical Network              | Infrastructure | System  | Managed Ethernet switches, shielded cabling, medical isolation       |\n| CMP-CEN-01    | Central Station                        | Assembly | System       | Multi-patient monitoring display and alarm aggregation workstation   |\n| CMP-CEN-01A   | Central Display and Alarm Engine       | HW/SW    | CMP-CEN-01   | Multi-patient display rendering, alarm aggregation, nurse assignment |\n| CMP-CEN-01B   | Central Station Server                 | Hardware | CMP-CEN-01   | Server hardware for data aggregation, trending, storage              |\n| CMP-CEN-01C   | Alarm Escalation Module                | Software | CMP-CEN-01   | Unacknowledged alarm timeout tracking and nurse call escalation logic |\n| CMP-GW-01     | Gateway Server                         | HW/SW    | System       | Protocol translation between monitoring network and hospital systems |\n\n## Allocation\n\n| FUN ID       | REQ ID(s)                                  | CMP ID(s)                                      | Assurance Level   | Rationale                                                     |\n|--------------|---------------------------------------------|------------------------------------------------|-------------------|---------------------------------------------------------------|\n| FUN-ACQ-01   | REQ-FUN-001                                | CMP-BED-01A, CMP-BED-01B, CMP-BED-01C, CMP-BED-01H | IEC 62304 Class B | Parameter measurement error can lead to missed clinical events |\n| FUN-ALM-01   | REQ-FUN-002, REQ-FUN-003, REQ-SAF-002     | CMP-BED-01D, CMP-BED-01E                      | IEC 62304 Class B | Alarm failure can delay intervention for life-threatening conditions |\n| FUN-DSP-01   | REQ-FUN-001 (display aspect)               | CMP-BED-01G, CMP-BED-01H                      | IEC 62304 Class B | Display failure is detectable; alarms function independently   |\n| FUN-NET-01   | REQ-FUN-004, REQ-SAF-001, REQ-SAF-003     | CMP-BED-01F, CMP-NET-01                       | IEC 62304 Class A | Network failure degrades to local monitoring; no direct harm path |\n| FUN-AGG-01   | REQ-FUN-005                                | CMP-CEN-01A, CMP-CEN-01B                      | IEC 62304 Class B | Central station failure leaves bedside monitoring intact       |\n| FUN-ESC-01   | REQ-FUN-006                                | CMP-CEN-01C, CMP-GW-01                        | IEC 62304 Class A | Escalation failure does not affect primary bedside alarms      |\n| FUN-LOG-01   | REQ-PRF-001 (implicit)                     | CMP-BED-01H, CMP-CEN-01B                      | IEC 62304 Class A | Logging failure does not affect real-time monitoring or alarms |\n| FUN-ADT-01   | REQ-IFC-002                                | CMP-GW-01, CMP-CEN-01A                        | IEC 62304 Class A | ADT integration failure requires manual patient-monitor association |\n\n## Interfaces\n\n### External Interfaces\n\n| IFC ID       | Partner System              | Data Item                                   | Direction     | Protocol             | Timing                     |\n|--------------|-----------------------------|---------------------------------------------|---------------|----------------------|----------------------------|\n| IFC-EXT-001  | Patient Sensors             | Physiological signals (analog/digital)      | In            | Proprietary sensor protocols | Continuous (parameter-specific) |\n| IFC-EXT-002  | Electronic Medical Record   | Physiological data, alarm events            | Out           | HL7 v2 / FHIR       | Within 60 s of event       |\n| IFC-EXT-003  | Nurse Call System           | Escalated alarm notifications               | Out           | Dry-contact / IP     | Within 30 s of escalation  |\n| IFC-EXT-004  | ADT System                  | Patient demographics, bed assignments       | In            | HL7 v2 ADT           | Event-driven               |\n\n### Internal Interfaces\n\n| IFC ID       | Source CMP ID   | Target CMP ID   | Data Item                                | Mechanism              | Timing                  |\n|--------------|-----------------|------------------|------------------------------------------|------------------------|-------------------------|\n| IFC-INT-001  | CMP-BED-01A/B/C | CMP-BED-01H     | Digitized physiological parameters       | Internal bus (SPI/I2C) | Parameter-specific rate  |\n| IFC-INT-002  | CMP-BED-01H     | CMP-BED-01D      | Processed parameters for alarm checking  | Shared memory          | Per parameter update     |\n| IFC-INT-003  | CMP-BED-01D     | CMP-BED-01E      | Alarm activation commands                | GPIO / I2S             | < 200 ms from detection  |\n| IFC-INT-004  | CMP-BED-01F     | CMP-NET-01        | Physiological data packets, alarm events | Ethernet (TCP/UDP)     | Continuous streaming     |\n| IFC-INT-005  | CMP-NET-01      | CMP-CEN-01A       | Aggregated bedside data and alarm events | Ethernet (TCP/UDP)     | < 2 s network transit    |\n| IFC-INT-006  | CMP-CEN-01C     | CMP-GW-01         | Escalation commands                      | TCP socket             | Event-driven             |\n\n## Failure Containment / Partitioning\n\nThe architecture uses a layered monitoring model where each layer operates independently, so failure of an outer layer does not degrade the inner layer.\n\n**Bedside independence (innermost layer):** Each bedside monitor is a self-contained monitoring device. Local parameter acquisition, alarm detection, alarm annunciation, and display function independently of the network and central station. Network failure triggers MODE-004 but does not degrade bedside monitoring. This ensures patient safety is maintained even during complete network outage.\n\n**Central station as supplementary layer:** The central station provides multi-patient visibility and alarm escalation as an additional layer of protection. Central station failure does not affect any bedside monitor's ability to acquire parameters, detect alarms, or annunciate locally. Alarm escalation to nurse call is lost during central station failure, but bedside alarms remain fully functional.\n\n**Network isolation:** The dedicated monitoring network (CMP-NET-01) is physically separated from the hospital general-purpose network. Medical-grade isolation transformers on each bedside network interface (CMP-BED-01F) provide 2 MOPP electrical isolation, preventing patient-to-patient and patient-to-ground leakage current paths through the network cabling. The gateway server (CMP-GW-01) is the sole connection point between the monitoring network and hospital systems, providing a defined security and safety boundary.\n\n## Architecture Decisions\n\n### AD-01: Dedicated Medical Network over Shared Hospital Network\n\n**Decision:** Deploy a physically dedicated Ethernet network for the monitoring system rather than using VLANs on the shared hospital network.\n\n**Rationale:** IEC 80001-1 risk management for the monitoring network identified that shared network congestion, broadcast storms, and security events on the hospital network could violate the 5-second alarm latency budget. A dedicated network eliminates cross-traffic interference and simplifies the network risk analysis. Physical separation also provides inherent electrical isolation for patient safety.\n\n**Trade-off:** Higher infrastructure cost (dedicated switches, cabling). Accepted because the alarm latency guarantee and patient safety isolation justify the dedicated infrastructure.\n\n### AD-02: Bedside-First Alarm Architecture over Central-First\n\n**Decision:** Implement alarm detection and annunciation at the bedside monitor as the primary alarm pathway, with central station alarm aggregation as a secondary backup layer.\n\n**Rationale:** A central-first alarm architecture (where alarm detection occurs at the central station from streamed data) introduces the network as a single point of failure for alarm notification. If the network fails, no alarms are generated. The bedside-first architecture ensures alarm detection and annunciation are available even during complete network outage (MODE-004). The central station adds value through multi-patient aggregation and escalation, but is not required for patient safety.\n\n**Trade-off:** Alarm logic runs on each bedside monitor (duplicated computation). Accepted because the safety independence of bedside alarm detection outweighs the efficiency of centralized alarm processing.\n\n### AD-03: Configurable Alarm Delay with Non-Delayable Lethal Arrhythmia Exceptions\n\n**Decision:** Allow clinician-configurable alarm delay (0-30 seconds) for all parameters except lethal arrhythmias (asystole, ventricular fibrillation) and apnea, which are always annunciated immediately.\n\n**Rationale:** Alarm fatigue is a recognized patient safety problem. Configurable delay reduces nuisance alarms from transient artifacts (motion, cuff inflation, probe repositioning) without delaying notification of immediately life-threatening conditions. The non-delayable exception list is fixed by the manufacturer and not clinician-configurable, ensuring that the most critical alarms cannot be inadvertently suppressed.\n\n**Trade-off:** Some genuine but non-lethal alarm conditions (e.g., moderate tachycardia) may be delayed by up to 30 seconds. Accepted because the reduction in alarm fatigue improves overall clinician responsiveness to genuine alarms per published alarm fatigue research.\n"
    }
  }
}
