{
  "schema_version": 1,
  "source_commit": "b54b0b6",
  "status": "superseded_instructional_baseline_not_current_evidence",
  "files": {
    "README.md": {
      "sha256": "8d728a90f73d69ff5b135587734ecc219ac61f1cacd9c106a1a1374d7fc045be",
      "text": "# Smart Infusion Pump System\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Overview\n\nThe Smart Infusion Pump System is a large-volume infusion pump designed for intravenous fluid and medication delivery in acute care settings. The system delivers fluids at programmable rates from 0.1 to 999 mL/hr with dose error reduction software (DERS) that cross-checks programmed infusion parameters against a hospital-customizable drug library containing 2000+ drug entries. The DERS function intercepts dose orders that fall outside institution-defined concentration, dose, and rate limits, requiring clinician override acknowledgment before the pump will deliver outside soft limits and preventing delivery entirely for hard limit violations.\n\nThe system connects to hospital networks via Wi-Fi (802.11ac) for electronic health record (EHR) integration, drug library updates, and alarm notification forwarding. The architecture comprises four subsystems: a Pump Mechanism Assembly (PMA) providing the physical fluid delivery mechanism, a Main Control Board (MCB) executing infusion control algorithms and DERS logic, a User Interface Module (UIM) providing touchscreen interaction and alarm annunciation, and a Wireless Communication Module (WCM) managing network connectivity and data exchange with hospital information systems.\n\nFor this teaching case, intended use is clinician-programmed IV fluid/medication delivery in acute care, without an integrated physiological diagnostic function automatically adjusting therapy. The U.S. working classification is Class II under 21 CFR 880.5725. A 510(k) pathway is a working assumption pending product-code/predicate and intended-use assessment, rather than an automatic entitlement. 21 CFR 876.5820 is for hemodialysis and does not support the former Class III/PMA claim. EU Class IIb under Annex VIII Rule 12 is provisional because the administration can be potentially hazardous; consider all applicable rules and exceptions. Embedded software Class C is a separate risk-based teaching assumption, requiring a documented IEC 62304 rationale. See [classification rationale](classification.md).\n\n## System Boundary\n\n**Inside the system boundary:**\n- Pump Mechanism Assembly (PMA): peristaltic pump head, anti-free-flow clamp, flow sensor, occlusion pressure sensor, door latch sensor, air-in-line detector\n- Main Control Board (MCB): main processor, infusion control application, DERS engine, alarm management, RTOS, SOUP components (TCP/IP stack, TLS library)\n- User Interface Module (UIM): touchscreen display, piezoelectric alarm buzzer, LED status indicators, capacitive touch controller\n- Wireless Communication Module (WCM): Wi-Fi radio, antenna, network protocol stack, EHR interface application, drug library update manager\n- Internal power management (battery charging, AC/DC conversion, battery monitoring)\n- IV administration set interface (tubing cassette engagement mechanism)\n\n**Outside the system boundary:**\n- IV administration set and tubing (disposable, supplied separately)\n- IV fluid containers and medications (drug products, not device components)\n- Hospital network infrastructure (Wi-Fi access points, network switches, firewalls)\n- Electronic Health Record system (receives infusion data, sends drug orders; separate system)\n- Drug library authoring tool (pharmacy workstation software; creates libraries consumed by pump)\n- IV pole and mounting hardware (mechanical support, not electronic)\n- Central monitoring station (receives forwarded alarms; separate device)\n- Biomedical engineering test equipment (external calibration and service tools)\n\n## Operational Environment\n\nThe pump operates in acute care clinical settings including intensive care units, general medical/surgical wards, emergency departments, operating rooms, and ambulatory infusion centers. Environmental conditions span 10C to 40C ambient temperature, 20% to 80% relative humidity (non-condensing), and atmospheric pressure from 57 kPa to 106 kPa (equivalent to sea level through 4000 m altitude). The pump is designed for continuous operation (24/7) on AC mains power with battery backup providing a minimum of 2 hours of infusion at 125 mL/hr.\n\nThe pump interfaces with hospital Wi-Fi networks operating on 2.4 GHz and 5 GHz bands. Electromagnetic compatibility is demonstrated per IEC 60601-1-2 for the intended use environment, including immunity to electrostatic discharge, radiated RF fields, and conducted disturbances typical of clinical settings with multiple active medical devices.\n\n## Operating Modes\n\n| Mode ID   | Name               | Description                                                         | Active Functions                                  | Constraints                                          |\n|-----------|--------------------|---------------------------------------------------------------------|---------------------------------------------------|------------------------------------------------------|\n| MODE-001  | Normal Infusion    | Continuous delivery at programmed rate with DERS active             | All FUN- functions active; DERS checking enabled  | Rate within drug library limits; IV set loaded        |\n| MODE-002  | Bolus Mode         | Clinician-initiated bolus delivery at elevated rate                 | FUN-INF-01, FUN-INF-02, FUN-DRS-01, FUN-ALM-01   | Bolus volume and rate within hard limits; time-limited |\n| MODE-003  | KVO                | Keep Vein Open at minimum rate after primary infusion completes     | FUN-INF-01, FUN-ALM-01, FUN-MON-01               | Fixed low rate (typically 1-5 mL/hr); alarm annunciated |\n| MODE-004  | Alarm/Pause        | Infusion paused due to alarm condition; pump mechanism stopped      | FUN-ALM-01, FUN-MON-01, FUN-COM-01 (alarm forwarding) | No fluid delivery; clinician intervention required    |\n| MODE-005  | Standby/Setup      | Pump powered on, no active infusion; programming and configuration  | FUN-DRS-01, FUN-COM-01 (library update), FUN-UIF-01 | No fluid delivery; drug library load permitted        |\n\nMode IDs are referenced by hazard-analysis.md, requirements.md, and traceability.md.\n\n## Key Technical Challenges\n\n1. **Dose error reduction effectiveness vs. alert fatigue.** The DERS must intercept clinically significant dose errors while maintaining an override rate low enough that clinicians do not develop alert fatigue and begin overriding all warnings reflexively. Drug library tuning must balance sensitivity (catching errors) against specificity (minimizing false positives), and the system must log override patterns to support post-market surveillance of library effectiveness.\n\n2. **Free-flow prevention across all failure modes.** Uncontrolled gravity-driven free-flow is the single most dangerous failure mode of an infusion pump, capable of delivering a fatal bolus within minutes. The anti-free-flow mechanism must engage reliably when the IV set is removed from the pump, when the pump door is opened during infusion, and when the pump mechanism itself fails. The safety argument must address mechanical, electrical, and software failure paths to free-flow.\n\n3. **Software safety classification and SOUP risk management.** The infusion control software is IEC 62304 Class C, requiring full lifecycle evidence including detailed design and unit verification. The system uses three SOUP components (RTOS, TCP/IP stack, TLS library) that must each be evaluated for known anomalies, and the risk management process must demonstrate that SOUP failures cannot lead to unmitigated hazardous situations. SOUP anomaly monitoring must be maintained through the product lifetime.\n\n4. **Cybersecurity integration with safety.** The Wi-Fi interface creates an attack surface that connects the pump to hospital networks. Per FDA premarket cybersecurity guidance, the threat model must address unauthorized drug library modification, infusion parameter manipulation, and denial-of-service attacks that could delay alarm notification. Security controls must be evaluated for their own potential to introduce safety risks (e.g., authentication lockout preventing emergency drug delivery).\n\n5. **Dual regulatory pathway alignment.** The system must simultaneously satisfy current FDA QMSR design/development requirements (21 CFR 820.10(c) / ISO 13485:2016) and EU MDR Annex II/III technical documentation requirements. The evidence package structure must serve both regulatory bodies without duplication, and the risk management file must satisfy both ISO 14971 (referenced by both pathways) and the specific expectations of FDA premarket reviewers regarding benefit-risk determination.\n\n## Stakeholders\n\n| Stakeholder                    | Role                                                                                 |\n|--------------------------------|--------------------------------------------------------------------------------------|\n| Clinician (nurse, physician)   | Primary operator; programs infusions, responds to alarms, manages drug delivery      |\n| Patient                        | Receives infused medication; subject to harm from device malfunction                 |\n| Pharmacist                     | Configures drug library parameters; reviews override logs for safety improvement     |\n| Biomedical engineering         | Installs, maintains, calibrates, and services the pump; manages fleet configuration  |\n| Hospital IT / network admin    | Manages Wi-Fi infrastructure, EHR integration, and network security for pump fleet   |\n| FDA (CDRH)                     | Reviews the applicable premarket submission and QMS records     |\n| EU Notified Body               | Assesses EU MDR conformity; audits technical documentation per Annex II/III          |\n| Quality/Regulatory affairs     | Maintains QMS, manages design controls, coordinates submissions and audits           |\n\n## Standards Applicability\n\n| Standard            | Applicability                                                                                          |\n|---------------------|--------------------------------------------------------------------------------------------------------|\n| IEC 62304           | Software lifecycle for Class C safety-classified embedded software (MCB, UIM, WCM applications)        |\n| ISO 14971           | Risk management process across full product lifecycle; risk file maintained as living document          |\n| IEC 60601-1         | General safety and essential performance for medical electrical equipment; Type BF applied part         |\n| IEC 60601-1-2       | Electromagnetic compatibility for intended use environment (acute care clinical setting)                |\n| IEC 60601-2-24      | Particular requirements for infusion pumps and controllers; flow accuracy, alarm conditions             |\n| FDA 21 CFR 820.10(c)   | Design controls (design input, output, review, verification, validation, transfer); QMSR alignment    |\n| EU MDR 2017/745     | Essential requirements (Annex I GSPRs); technical documentation (Annex II/III); Provisional Class IIb Rule 12     |\n| IEC 62443-4-1       | Secure development lifecycle (referenced by FDA premarket cybersecurity guidance)                       |\n| IEC 60601-1-8       | Alarm systems for medical electrical equipment; alarm priority and signal characteristics               |\n| IEC 62366-1         | Usability engineering; use-related risk analysis and usability validation                               |\n"
    },
    "traceability.md": {
      "sha256": "a5228d1ac1456f5284a557a668be974ce51825074e0763ee1ed9b4f92060c34d",
      "text": "# Traceability\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Trace Strategy\n\nThis traceability matrix establishes bidirectional linkage across all Smart Infusion Pump system engineering artifacts. Forward traces propose source, allocation, and verification relationships; they do not demonstrate that any test was executed or requirement verified. Reverse traces confirm that every component, hazard, and verification activity connects back to a requirement. Gaps are first-class entries with disposition, not omissions.\n\n**Traced entities:**\n- Requirements (REQ-) to architecture components (CMP-)\n- Requirements (REQ-) to hazard/control sources (HZ-, CTL-)\n- Requirements (REQ-) to verification activities (VER-)\n- Verification activities (VER-) to evidence artifacts (EVD-)\n- Components (CMP-) back to requirements\n- Hazards (HZ-) through controls (CTL-) to requirements\n\n## Forward Traces\n\n### Requirements to Architecture\n\n| REQ ID       | Statement (short)                               | CMP ID(s)                                           | Allocation Rationale                                    |\n|--------------|-------------------------------------------------|-----------------------------------------------------|---------------------------------------------------------|\n| REQ-FUN-001  | Programmable rate 0.1-999 mL/hr                 | CMP-MCB-01B, CMP-PMA-01A, CMP-PMA-01B              | MCB controls; PMA delivers; flow sensor confirms        |\n| REQ-FUN-002  | Flow rate accuracy +/-5% / +/-15%               | CMP-MCB-01B, CMP-PMA-01A, CMP-PMA-01B              | Closed-loop control drives accuracy                     |\n| REQ-FUN-003  | Closed-loop flow control at 10 ms               | CMP-MCB-01B, CMP-PMA-01B                            | MCB executes control loop; sensor provides feedback     |\n| REQ-FUN-004  | Volume tracking +/-5% accuracy                  | CMP-MCB-01B                                          | Volume accumulation in infusion control software        |\n| REQ-FUN-005  | KVO transition on VTBI complete                 | CMP-MCB-01B, CMP-MCB-01D, CMP-UIM-01B              | MCB transitions; alarm app notifies; buzzer annunciates |\n| REQ-FUN-006  | Bolus delivery with DERS hard limit check       | CMP-MCB-01B, CMP-MCB-01C, CMP-PMA-01A              | DERS checks before MCB commands bolus                   |\n| REQ-FUN-007  | DERS soft limit alert before infusion start     | CMP-MCB-01C                                          | DERS engine on MCB                                      |\n| REQ-FUN-008  | DERS hard limit non-overridable                 | CMP-MCB-01C                                          | DERS engine enforces absolute limits                    |\n| REQ-FUN-009  | DERS override logging to NVM                    | CMP-MCB-01C                                          | Logging in DERS engine; NVM on MCB                      |\n| REQ-FUN-010  | Drug library 2000+ entries                      | CMP-MCB-01C                                          | Library storage on MCB flash                            |\n| REQ-FUN-011  | Drug library CRC + signature verification       | CMP-MCB-01C, CMP-WCM-01C                            | WCM receives; MCB validates                             |\n| REQ-FUN-012  | Occlusion alarm within 5 seconds                | CMP-MCB-01D, CMP-PMA-01E, CMP-UIM-01B              | Pressure sensor detects; alarm app triggers; buzzer annunciates |\n| REQ-FUN-013  | Air-in-line alarm within 2 seconds; pause       | CMP-MCB-01D, CMP-PMA-01D, CMP-UIM-01B              | Air detector triggers; alarm app pauses; buzzer annunciates |\n| REQ-FUN-014  | Alarm signals per IEC 60601-1-8                 | CMP-MCB-01D, CMP-UIM-01B                            | Alarm app controls; buzzer/LED annunciates              |\n| REQ-FUN-015  | Flow deviation alarm > 15% for 30s              | CMP-MCB-01D, CMP-PMA-01B                            | Alarm app monitors flow sensor vs. commanded rate       |\n| REQ-FUN-016  | Upstream occlusion alarm within 5s              | CMP-MCB-01D, CMP-PMA-01E                            | Pressure sensor detects; alarm app triggers             |\n| REQ-FUN-017  | Door-open detection; MODE-004 within 500 ms     | CMP-MCB-01D, CMP-PMA-01F                            | Door sensor triggers; alarm app transitions             |\n| REQ-FUN-018  | Flow sensor loss; open-loop fallback            | CMP-MCB-01B, CMP-MCB-01D                            | Control app switches mode; alarm app notifies           |\n| REQ-FUN-019  | Battery monitoring; low/critical alarms         | CMP-MCB-01K                                          | Power management monitors; alarms at thresholds         |\n| REQ-FUN-020  | Display infusion parameters at 2 Hz             | CMP-UIM-01A, CMP-UIM-01C                            | Display app renders; touchscreen displays               |\n| REQ-FUN-021  | Touch response within 200/500 ms                | CMP-UIM-01A, CMP-UIM-01C                            | Touch controller and display app                        |\n| REQ-FUN-022  | Programming workflow enforces DERS check        | CMP-UIM-01C, CMP-MCB-01C                            | UI workflow gates on DERS completion                    |\n| REQ-FUN-023  | Power-up self-test within 30 seconds            | CMP-MCB-01, CMP-MCB-01J                             | MCB runs test; watchdog verified                        |\n| REQ-SAF-001  | Mechanical anti-free-flow within 500 ms         | CMP-PMA-01C                                          | Passive mechanical clamp; independent of electronics    |\n| REQ-SAF-002  | Watchdog reset to safe state within 200 ms      | CMP-MCB-01J, CMP-MCB-01A                            | Hardware watchdog monitors processor                    |\n| REQ-SAF-003  | Hardware motor current limiter at 999 mL/hr     | CMP-MCB-01H                                          | Independent hardware circuit on motor driver            |\n| REQ-SAF-004  | Gross flow discrepancy alarm; MODE-004          | CMP-MCB-01B, CMP-MCB-01D                            | Infusion control detects; alarm app transitions         |\n| REQ-SAF-005  | RTOS MPU isolation: P1 from P4                  | CMP-MCB-01E                                          | RTOS memory protection configuration                    |\n| REQ-SAF-006  | Non-recoverable fault to safe state < 1s        | CMP-MCB-01B, CMP-MCB-01D, CMP-PMA-01C, CMP-UIM-01B | MCB stops pump; clamp engages; alarm activates          |\n| REQ-SAF-007  | Alarm independent of display                    | CMP-MCB-01D, CMP-UIM-01B                            | Alarm hardware driven directly; not via display app     |\n| REQ-SAF-008  | Battery backup 2 hours at 125 mL/hr            | CMP-MCB-01K                                          | Battery capacity in power management unit               |\n| REQ-SAF-009  | DERS independent of network                     | CMP-MCB-01C                                          | Local drug library; no network dependency               |\n| REQ-SAF-010  | No library update during active infusion        | CMP-MCB-01C, CMP-WCM-01C                            | MCB and WCM enforce standby-only activation             |\n| REQ-IFC-001  | Infusion status to EHR within 30 seconds        | CMP-WCM-01B                                          | EHR interface application                               |\n| REQ-IFC-002  | Drug orders from EHR; clinician confirmation    | CMP-WCM-01B, CMP-MCB-01C                            | WCM receives; MCB processes with DERS                   |\n| REQ-IFC-003  | TLS 1.2+ with mutual authentication            | CMP-MCB-01G, CMP-WCM-01A                            | TLS library + Wi-Fi radio                               |\n| REQ-IFC-004  | WPA2/WPA3 with 802.1X; no WEP                  | CMP-WCM-01A                                          | Wi-Fi radio configuration                               |\n| REQ-IFC-005  | Alarm forwarding within 10 seconds              | CMP-WCM-01B, CMP-MCB-01D                            | Alarm app sends; EHR interface forwards                 |\n| REQ-IFC-006  | MCB validates all WCM data; reject malformed    | CMP-MCB-01B                                          | Input validation at MCB-WCM boundary                    |\n| REQ-PRF-001  | Trumpet curve compliance per IEC 60601-2-24     | CMP-MCB-01B, CMP-PMA-01A                            | Control algorithm and pump mechanism uniformity         |\n| REQ-PRF-002  | Power-up ready within 30 seconds                | CMP-MCB-01, CMP-UIM-01, CMP-WCM-01                  | All subsystems initialize                               |\n| REQ-PRF-003  | Power consumption 25W AC / 15W battery          | CMP-MCB-01K                                          | Power management design                                 |\n| REQ-PRF-004  | Auto-resume after < 5s power interruption       | CMP-MCB-01K, CMP-MCB-01B                            | Battery backup and infusion state persistence           |\n\n### Requirements to Hazards\n\n| REQ ID       | Source HZ ID(s)     | Source CTL ID(s)          | Source Clause                        |\n|--------------|---------------------|---------------------------|--------------------------------------|\n| REQ-FUN-002  | \u2014                   | CTL-001                   | IEC 60601-2-24 Clause 201.12.1.101  |\n| REQ-FUN-003  | \u2014                   | CTL-001                   | \u2014                                    |\n| REQ-FUN-005  | \u2014                   | CTL-008                   | \u2014                                    |\n| REQ-FUN-006  | HZ-002              | CTL-003                   | \u2014                                    |\n| REQ-FUN-007  | HZ-003              | CTL-003                   | \u2014                                    |\n| REQ-FUN-008  | HZ-003              | CTL-003                   | \u2014                                    |\n| REQ-FUN-011  | HZ-009              | CTL-009                   | \u2014                                    |\n| REQ-FUN-012  | \u2014                   | CTL-005                   | IEC 60601-2-24 Clause 201.12.4.101  |\n| REQ-FUN-013  | HZ-004              | CTL-004                   | IEC 60601-2-24 Clause 201.12.4.103  |\n| REQ-FUN-015  | HZ-001              | CTL-001                   | \u2014                                    |\n| REQ-FUN-016  | \u2014                   | CTL-005                   | IEC 60601-2-24 Clause 201.12.4.101  |\n| REQ-FUN-017  | HZ-005              | CTL-006                   | \u2014                                    |\n| REQ-FUN-022  | HZ-003              | CTL-003                   | \u2014                                    |\n| REQ-FUN-023  | \u2014                   | CTL-011                   | IEC 60601-1 Clause 15.4.4           |\n| REQ-SAF-001  | HZ-005              | CTL-006                   | IEC 60601-2-24 Clause 201.12.4.104  |\n| REQ-SAF-002  | HZ-006              | CTL-007                   | \u2014                                    |\n| REQ-SAF-003  | HZ-001              | CTL-002                   | \u2014                                    |\n| REQ-SAF-004  | HZ-001, HZ-005      | CTL-001                   | \u2014                                    |\n| REQ-SAF-005  | HZ-008              | CTL-012                   | \u2014                                    |\n| REQ-SAF-006  | HZ-006              | CTL-007                   | IEC 60601-1 Clause 13.1             |\n| REQ-SAF-007  | HZ-007              | CTL-008                   | IEC 60601-1-8                        |\n| REQ-SAF-009  | HZ-008              | CTL-012                   | \u2014                                    |\n| REQ-SAF-010  | HZ-009              | CTL-009                   | \u2014                                    |\n| REQ-IFC-003  | HZ-008              | CTL-012                   | \u2014                                    |\n| REQ-IFC-004  | HZ-008              | CTL-012                   | \u2014                                    |\n| REQ-IFC-006  | HZ-008              | CTL-012                   | \u2014                                    |\n\n### Requirements to Verification\n\n| REQ ID       | VER ID     | Method        | Artifact                                              | Status  | CMP ID(s)                              | MODE ID(s)           |\n|--------------|------------|---------------|-------------------------------------------------------|---------|----------------------------------------|----------------------|\n| REQ-FUN-001  | VER-T-001  | Test          | Flow rate range and increment test                    | Planned | CMP-MCB-01B, CMP-PMA-01A/B            | MODE-001             |\n| REQ-FUN-002  | VER-T-002  | Test          | Flow rate accuracy test per IEC 60601-2-24            | Planned | CMP-MCB-01B, CMP-PMA-01A/B            | MODE-001             |\n| REQ-FUN-003  | VER-T-003  | Test          | Closed-loop control loop timing test                  | Planned | CMP-MCB-01B, CMP-PMA-01B              | MODE-001             |\n| REQ-FUN-004  | VER-T-024  | Test          | Volume tracking accuracy test                         | Planned | CMP-MCB-01B                            | MODE-001             |\n| REQ-FUN-005  | VER-T-025  | Test          | KVO transition and alarm test                         | Planned | CMP-MCB-01B/D, CMP-UIM-01B            | MODE-001 -> MODE-003 |\n| REQ-FUN-006  | VER-T-005  | Test          | Bolus delivery with DERS hard limit test              | Planned | CMP-MCB-01B/C, CMP-PMA-01A            | MODE-002             |\n| REQ-FUN-007  | VER-T-006  | Test          | DERS soft limit alert test                            | Planned | CMP-MCB-01C                            | MODE-005, MODE-001   |\n| REQ-FUN-008  | VER-T-007  | Test          | DERS hard limit enforcement test                      | Planned | CMP-MCB-01C                            | MODE-005             |\n| REQ-FUN-009  | VER-T-026  | Test          | DERS override logging test                            | Planned | CMP-MCB-01C                            | MODE-001             |\n| REQ-FUN-010  | VER-T-027  | Test          | Drug library capacity and structure test              | Planned | CMP-MCB-01C                            | MODE-005             |\n| REQ-FUN-011  | VER-T-015  | Test          | Drug library integrity verification test              | Planned | CMP-MCB-01C, CMP-WCM-01C              | MODE-005             |\n| REQ-FUN-012  | VER-T-009  | Test          | Downstream occlusion alarm timing test                | Planned | CMP-MCB-01D, CMP-PMA-01E, CMP-UIM-01B | MODE-001            |\n| REQ-FUN-013  | VER-T-008  | Test          | Air-in-line detection and pause test                  | Planned | CMP-MCB-01D, CMP-PMA-01D, CMP-UIM-01B | MODE-001            |\n| REQ-FUN-014  | VER-T-014  | Test          | Alarm signal characteristics test (IEC 60601-1-8)    | Planned | CMP-MCB-01D, CMP-UIM-01B              | MODE-001, MODE-004   |\n| REQ-FUN-015  | VER-T-028  | Test          | Flow deviation alarm threshold and timing test        | Planned | CMP-MCB-01D, CMP-PMA-01B              | MODE-001             |\n| REQ-FUN-016  | VER-T-010  | Test          | Upstream occlusion alarm timing test                  | Planned | CMP-MCB-01D, CMP-PMA-01E              | MODE-001             |\n| REQ-FUN-017  | VER-T-011  | Test          | Door-open detection and mode transition test          | Planned | CMP-MCB-01D, CMP-PMA-01F              | MODE-001 -> MODE-004 |\n| REQ-FUN-018  | VER-T-017  | Test          | Flow sensor loss fallback test                        | Planned | CMP-MCB-01B, CMP-MCB-01D              | MODE-001             |\n| REQ-FUN-019  | VER-T-029  | Test          | Battery monitoring and alarm threshold test           | Planned | CMP-MCB-01K                            | MODE-001             |\n| REQ-FUN-020  | VER-T-018  | Test          | Display refresh rate and content test                 | Planned | CMP-UIM-01A, CMP-UIM-01C              | MODE-001             |\n| REQ-FUN-021  | VER-T-030  | Test          | Touch response latency test                           | Planned | CMP-UIM-01A, CMP-UIM-01C              | MODE-001, MODE-005   |\n| REQ-FUN-022  | VER-T-007  | Test          | Programming workflow DERS enforcement test            | Planned | CMP-UIM-01C, CMP-MCB-01C              | MODE-005             |\n| REQ-FUN-022  | VER-I-001  | Inspection    | UI workflow code path inspection for DERS bypass      | Planned | CMP-UIM-01C                            | \u2014                    |\n| REQ-FUN-023  | VER-T-019  | Test          | Power-up self-test coverage and timing test           | Planned | CMP-MCB-01, CMP-MCB-01J               | MODE-005             |\n| REQ-SAF-001  | VER-T-004  | Test          | Anti-free-flow clamp engagement test (mechanical)     | Planned | CMP-PMA-01C                            | MODE-001, MODE-004   |\n| REQ-SAF-001  | VER-A-001  | Analysis      | Anti-free-flow clamp endurance analysis (100K cycles) | Planned | CMP-PMA-01C                            | \u2014                    |\n| REQ-SAF-002  | VER-T-012  | Test          | Watchdog timeout and processor reset test             | Planned | CMP-MCB-01J, CMP-MCB-01A              | MODE-001             |\n| REQ-SAF-003  | VER-T-004  | Test          | Hardware motor current limiter test                   | Planned | CMP-MCB-01H                            | MODE-001             |\n| REQ-SAF-003  | VER-A-001  | Analysis      | Motor current limiter circuit analysis                | Planned | CMP-MCB-01H                            | \u2014                    |\n| REQ-SAF-004  | VER-T-013  | Test          | Gross flow discrepancy alarm and mode transition test | Planned | CMP-MCB-01B, CMP-MCB-01D              | MODE-001 -> MODE-004 |\n| REQ-SAF-005  | VER-T-020  | Test          | RTOS MPU partition isolation test                     | Planned | CMP-MCB-01E                            | MODE-001             |\n| REQ-SAF-005  | VER-A-002  | Analysis      | RTOS MPU configuration review                         | Planned | CMP-MCB-01E                            | \u2014                    |\n| REQ-SAF-006  | VER-T-013  | Test          | Safe state transition timing test                     | Planned | CMP-MCB-01B/D, CMP-PMA-01C, CMP-UIM-01B | MODE-001          |\n| REQ-SAF-007  | VER-T-014  | Test          | Alarm independence from display test                  | Planned | CMP-MCB-01D, CMP-UIM-01B              | MODE-001             |\n| REQ-SAF-008  | VER-T-031  | Test          | Battery runtime endurance test at 125 mL/hr          | Planned | CMP-MCB-01K                            | MODE-001             |\n| REQ-SAF-009  | VER-T-022  | Test          | DERS operation during network disconnection test      | Planned | CMP-MCB-01C                            | MODE-001             |\n| REQ-SAF-010  | VER-T-016  | Test          | Library update rejection during active infusion test  | Planned | CMP-MCB-01C, CMP-WCM-01C              | MODE-001             |\n| REQ-IFC-001  | VER-T-032  | Test          | EHR status message timing and content test            | Planned | CMP-WCM-01B                            | MODE-001             |\n| REQ-IFC-002  | VER-T-033  | Test          | Drug order reception and pre-population test          | Planned | CMP-WCM-01B, CMP-MCB-01C              | MODE-005             |\n| REQ-IFC-003  | VER-T-020  | Test          | TLS encryption and mutual authentication test         | Planned | CMP-MCB-01G, CMP-WCM-01A              | MODE-001, MODE-005   |\n| REQ-IFC-004  | VER-T-021  | Test          | Wi-Fi authentication protocol test                    | Planned | CMP-WCM-01A                            | MODE-005             |\n| REQ-IFC-005  | VER-T-034  | Test          | Alarm forwarding latency test                         | Planned | CMP-WCM-01B, CMP-MCB-01D              | MODE-004             |\n| REQ-IFC-006  | VER-T-022  | Test          | MCB input validation and malformed message rejection  | Planned | CMP-MCB-01B                            | MODE-001             |\n| REQ-PRF-001  | VER-T-035  | Test          | Trumpet curve compliance test                         | Planned | CMP-MCB-01B, CMP-PMA-01A              | MODE-001             |\n| REQ-PRF-002  | VER-T-036  | Test          | Power-up timing test at temperature extremes          | Planned | CMP-MCB-01, CMP-UIM-01, CMP-WCM-01    | MODE-005             |\n| REQ-PRF-003  | VER-T-037  | Test          | Power consumption measurement test                    | Planned | CMP-MCB-01K                            | MODE-001             |\n| REQ-PRF-004  | VER-T-038  | Test          | Power interruption auto-resume test                   | Planned | CMP-MCB-01K, CMP-MCB-01B              | MODE-001             |\n\n## Reverse Traces\n\n### Components to Requirements\n\n| CMP ID        | Component Name                     | REQ ID(s)                                                                        | Gap? |\n|---------------|------------------------------------|----------------------------------------------------------------------------------|------|\n| CMP-PMA-01    | Pump Mechanism Assembly            | REQ-FUN-001 (via children)                                                       | No   |\n| CMP-PMA-01A   | Peristaltic Pump Drive             | REQ-FUN-001, REQ-FUN-002, REQ-FUN-006, REQ-PRF-001                              | No   |\n| CMP-PMA-01B   | Flow Sensor                        | REQ-FUN-001, REQ-FUN-002, REQ-FUN-003, REQ-FUN-015                              | No   |\n| CMP-PMA-01C   | Anti-Free-Flow Clamp               | REQ-SAF-001, REQ-SAF-006                                                         | No   |\n| CMP-PMA-01D   | Air-in-Line Detector               | REQ-FUN-013                                                                      | No   |\n| CMP-PMA-01E   | Occlusion Pressure Sensor          | REQ-FUN-012, REQ-FUN-016                                                         | No   |\n| CMP-PMA-01F   | Door Latch Sensor                  | REQ-FUN-017                                                                      | No   |\n| CMP-MCB-01    | Main Control Board                 | REQ-FUN-023, REQ-PRF-002 (system-level)                                          | No   |\n| CMP-MCB-01A   | Main Processor                     | REQ-SAF-002                                                                      | No   |\n| CMP-MCB-01B   | Infusion Control Application       | REQ-FUN-001, REQ-FUN-002, REQ-FUN-003, REQ-FUN-004, REQ-FUN-018, REQ-SAF-004, REQ-IFC-006, REQ-PRF-001, REQ-PRF-004 | No |\n| CMP-MCB-01C   | DERS Engine                        | REQ-FUN-007, REQ-FUN-008, REQ-FUN-009, REQ-FUN-010, REQ-FUN-011, REQ-FUN-022, REQ-SAF-009, REQ-SAF-010, REQ-IFC-002 | No |\n| CMP-MCB-01D   | Alarm Management Application       | REQ-FUN-005, REQ-FUN-012, REQ-FUN-013, REQ-FUN-014, REQ-FUN-015, REQ-FUN-016, REQ-FUN-017, REQ-SAF-004, REQ-SAF-006, REQ-SAF-007, REQ-IFC-005 | No |\n| CMP-MCB-01E   | RTOS (SOUP)                        | REQ-SAF-005                                                                      | No   |\n| CMP-MCB-01F   | TCP/IP Stack (SOUP)                | REQ-IFC-003 (via network stack)                                                  | No   |\n| CMP-MCB-01G   | TLS Library (SOUP)                 | REQ-IFC-003                                                                      | No   |\n| CMP-MCB-01H   | Motor Driver Circuit               | REQ-SAF-003                                                                      | No   |\n| CMP-MCB-01J   | Safety Watchdog                    | REQ-SAF-002, REQ-FUN-023                                                         | No   |\n| CMP-MCB-01K   | Power Management Unit              | REQ-FUN-019, REQ-SAF-008, REQ-PRF-003, REQ-PRF-004                              | No   |\n| CMP-UIM-01    | User Interface Module              | REQ-PRF-002 (via children)                                                       | No   |\n| CMP-UIM-01A   | Touchscreen Display                | REQ-FUN-020, REQ-FUN-021                                                         | No   |\n| CMP-UIM-01B   | Alarm Annunciator                  | REQ-FUN-005, REQ-FUN-012, REQ-FUN-013, REQ-FUN-014, REQ-SAF-006, REQ-SAF-007   | No   |\n| CMP-UIM-01C   | Display Application Software       | REQ-FUN-020, REQ-FUN-021, REQ-FUN-022                                            | No   |\n| CMP-WCM-01    | Wireless Communication Module      | REQ-PRF-002 (via children)                                                       | No   |\n| CMP-WCM-01A   | Wi-Fi Radio                        | REQ-IFC-003, REQ-IFC-004                                                         | No   |\n| CMP-WCM-01B   | EHR Interface Application          | REQ-IFC-001, REQ-IFC-002, REQ-IFC-005                                            | No   |\n| CMP-WCM-01C   | Drug Library Update Manager        | REQ-FUN-011, REQ-SAF-010                                                         | No   |\n\n### Hazards to Controls to Requirements\n\n| HZ ID   | CTL ID(s)              | REQ ID(s)                                                                              | Fully Mitigated? |\n|---------|------------------------|----------------------------------------------------------------------------------------|------------------|\n| HZ-001  | CTL-001, CTL-002       | REQ-FUN-002, REQ-FUN-003, REQ-FUN-015, REQ-SAF-003, REQ-SAF-004                       | Yes              |\n| HZ-002  | CTL-003                | REQ-FUN-006, REQ-FUN-007, REQ-FUN-008                                                  | Yes              |\n| HZ-003  | CTL-003, CTL-009       | REQ-FUN-007, REQ-FUN-008, REQ-FUN-011, REQ-FUN-022, REQ-SAF-010                       | Yes              |\n| HZ-004  | CTL-004                | REQ-FUN-013                                                                            | Yes              |\n| HZ-005  | CTL-006                | REQ-SAF-001, REQ-FUN-017                                                               | Yes              |\n| HZ-006  | CTL-007                | REQ-SAF-002, REQ-SAF-006                                                               | Yes              |\n| HZ-007  | CTL-008                | REQ-FUN-014, REQ-SAF-007                                                               | Yes              |\n| HZ-008  | CTL-012, CTL-009       | REQ-IFC-003, REQ-IFC-004, REQ-IFC-006, REQ-SAF-005, REQ-SAF-009, REQ-FUN-011          | Yes              |\n| HZ-009  | CTL-009                | REQ-FUN-011, REQ-SAF-010                                                               | Yes              |\n| HZ-010  | CTL-005, CTL-001       | REQ-FUN-012, REQ-FUN-015, REQ-FUN-016                                                  | Yes              |\n| HZ-011  | CTL-010                | REQ-FUN-018, REQ-FUN-020                                                               | Yes              |\n| HZ-012  | CTL-007, CTL-011       | REQ-SAF-002, REQ-SAF-006, REQ-FUN-023                                                  | Yes              |\n\n### Verification to Requirements\n\n| VER ID     | REQ ID(s)                                   | EVD ID(s)       | Status  |\n|------------|---------------------------------------------|-----------------|---------|\n| VER-T-001  | REQ-FUN-001                                 | EVD-001         | Planned |\n| VER-T-002  | REQ-FUN-002                                 | EVD-001         | Planned |\n| VER-T-003  | REQ-FUN-003                                 | EVD-001         | Planned |\n| VER-T-004  | REQ-SAF-001, REQ-SAF-003                    | EVD-002         | Planned |\n| VER-T-005  | REQ-FUN-006                                 | EVD-003         | Planned |\n| VER-T-006  | REQ-FUN-007                                 | EVD-003         | Planned |\n| VER-T-007  | REQ-FUN-008, REQ-FUN-022                    | EVD-003         | Planned |\n| VER-T-008  | REQ-FUN-013                                 | EVD-004         | Planned |\n| VER-T-009  | REQ-FUN-012                                 | EVD-004         | Planned |\n| VER-T-010  | REQ-FUN-016                                 | EVD-004         | Planned |\n| VER-T-011  | REQ-SAF-001, REQ-FUN-017                    | EVD-002         | Planned |\n| VER-T-012  | REQ-SAF-002                                 | EVD-005         | Planned |\n| VER-T-013  | REQ-SAF-004, REQ-SAF-006                    | EVD-005         | Planned |\n| VER-T-014  | REQ-FUN-014, REQ-SAF-007                    | EVD-006         | Planned |\n| VER-T-015  | REQ-FUN-011                                 | EVD-007         | Planned |\n| VER-T-016  | REQ-SAF-010                                 | EVD-007         | Planned |\n| VER-T-017  | REQ-FUN-018                                 | EVD-008         | Planned |\n| VER-T-018  | REQ-FUN-020                                 | EVD-008         | Planned |\n| VER-T-019  | REQ-FUN-023                                 | EVD-009         | Planned |\n| VER-T-020  | REQ-SAF-005, REQ-IFC-003                    | EVD-010         | Planned |\n| VER-T-021  | REQ-IFC-004                                 | EVD-010         | Planned |\n| VER-T-022  | REQ-SAF-009, REQ-IFC-006                    | EVD-010         | Planned |\n| VER-T-024  | REQ-FUN-004                                 | EVD-001         | Planned |\n| VER-T-025  | REQ-FUN-005                                 | EVD-001         | Planned |\n| VER-T-026  | REQ-FUN-009                                 | EVD-003         | Planned |\n| VER-T-027  | REQ-FUN-010                                 | EVD-003         | Planned |\n| VER-T-028  | REQ-FUN-015                                 | EVD-001         | Planned |\n| VER-T-029  | REQ-FUN-019                                 | EVD-011         | Planned |\n| VER-T-030  | REQ-FUN-021                                 | EVD-012         | Planned |\n| VER-T-031  | REQ-SAF-008                                 | EVD-011         | Planned |\n| VER-T-032  | REQ-IFC-001                                 | EVD-013         | Planned |\n| VER-T-033  | REQ-IFC-002                                 | EVD-013         | Planned |\n| VER-T-034  | REQ-IFC-005                                 | EVD-013         | Planned |\n| VER-T-035  | REQ-PRF-001                                 | EVD-001         | Planned |\n| VER-T-036  | REQ-PRF-002                                 | EVD-009         | Planned |\n| VER-T-037  | REQ-PRF-003                                 | EVD-014         | Planned |\n| VER-T-038  | REQ-PRF-004                                 | EVD-011         | Planned |\n| VER-A-001  | REQ-SAF-001, REQ-SAF-003                    | EVD-002         | Planned |\n| VER-A-002  | REQ-SAF-005                                 | EVD-010         | Planned |\n| VER-I-001  | REQ-FUN-022                                 | EVD-003         | Planned |\n\n## Gap Register\n\n| Gap ID  | Type                   | Entity ID     | Description                                    | Disposition |\n|---------|------------------------|---------------|------------------------------------------------|-------------|\n| GAP-001 | Deferred verification  | REQ-PRF-001   | Trumpet curve test requires final production pump mechanism; cannot verify on prototype | Planned (design transfer) |\n\n## Coverage Summary\n\n- Requirements with architecture allocation: 42/42 (100%)\n- Safety requirements with hazard/control source: 16/16 (100%) (10 REQ-SAF + 6 REQ-FUN with HZ/CTL source)\n- Requirements with verification evidence: 42/42 (100%)\n- Components with at least one requirement: 26/27 (96%) \u2014 CMP-PMA-01 is parent-level only (covered by children)\n- Hazards with at least one control: 12/12 (100%)\n- Controls with at least one requirement: 12/12 (100%)\n- Verification activities with evidence artifact: 40/40 (100%)\n- Gaps registered: 1 (planned disposition)\n"
    },
    "system.yaml": {
      "sha256": "0270cb144c23a0f6d9d82edd225d672ad4bd1ca6dce69a52a3d146dfc9f4e7dd",
      "text": "title: Smart Infusion Pump System\ndomain: medical-device\ntier: flagship\nstatus: illustrative\nstandards:\n  - IEC 62304\n  - ISO 14971\n  - IEC 60601-1\n  - IEC 60601-2-24\n  - FDA QMSR\n  - EU MDR 2017/745\nassurance_framework: FDA Class II (510(k) working assumption) + EU MDR (provisional Class IIb, Rule 12)\nsystem_class: FDA Class II, EU MDR provisional Class IIb, IEC 62304 Class C assumption\nsummary: >\n  Large-volume infusion pump with dose error reduction software (DERS).\n  Drug library, wireless connectivity, EHR integration. IEC 62304\n  Class C software with ISO 14971 risk management.\nevidence_status: planned\n"
    },
    "requirements.md": {
      "sha256": "af4e08fd019cc6aa45b22bf789833856a49addb6448c438007d9a15e4eaac738",
      "text": "# Requirements\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\nAll requirements are atomic, testable shall-statements.\n\n## Requirement Record Schema\n\n| Field         | Description                                                                                       |\n|---------------|---------------------------------------------------------------------------------------------------|\n| ID            | Unique identifier (e.g., REQ-FUN-001)                                                            |\n| Statement     | Atomic shall-statement                                                                            |\n| Rationale     | Why this requirement exists                                                                       |\n| Source        | Hazard ID (HZ-), control ID (CTL-), regulatory clause, or stakeholder need                       |\n| Parent        | Parent requirement ID (if derived)                                                                |\n| Verification  | Method: test, analysis, inspection, demonstration                                                 |\n| Allocation    | Target component ID(s) from architecture.md                                                       |\n| Status        | Draft, baselined, verified, deferred                                                              |\n\n## Functional Requirements\n\n### REQ-FUN-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall deliver fluid at a programmable rate from 0.1 mL/hr to 999 mL/hr in increments of 0.1 mL/hr. |\n| **Rationale**    | Clinical infusion protocols require a wide rate range with fine granularity for titrated medications. |\n| **Source**       | Stakeholder need (clinician); IEC 60601-2-24 Clause 201.12.1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-PMA-01A, CMP-PMA-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall maintain flow rate accuracy within +/-5% of the programmed rate at rates >= 1 mL/hr and within +/-15% at rates < 1 mL/hr under standard test conditions per IEC 60601-2-24. |\n| **Rationale**    | Flow accuracy requirements are mandated by the infusion pump particular standard. |\n| **Source**       | IEC 60601-2-24 Clause 201.12.1.101; CTL-001 |\n| **Parent**       | REQ-FUN-001 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-PMA-01A, CMP-PMA-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall use closed-loop flow control comparing commanded flow rate against measured flow rate from the flow sensor, with a control loop period of not more than 10 ms. |\n| **Rationale**    | Closed-loop control compensates for tubing compliance, viscosity, and mechanical variation. |\n| **Source**       | CTL-001; architecture decision AD-04 |\n| **Parent**       | REQ-FUN-002 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-PMA-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall accumulate delivered volume with an accuracy of +/-5% of the actual volume delivered and shall compare accumulated volume against the programmed VTBI. |\n| **Rationale**    | Volume tracking drives KVO transition and dose completion awareness. |\n| **Source**       | Stakeholder need (clinician); IEC 60601-2-24 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall transition to KVO mode (MODE-003) when the programmed VTBI has been delivered and shall annunciate the transition to the clinician via an audible and visual alarm. |\n| **Rationale**    | Automated KVO transition maintains venous access while alerting the clinician that the primary infusion is complete. |\n| **Source**       | Stakeholder need (clinician); CTL-008 |\n| **Parent**       | REQ-FUN-004 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-MCB-01D, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-006\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall deliver clinician-initiated bolus volumes from 0.1 mL to 100 mL at rates from 1 mL/hr to 999 mL/hr with DERS hard limit checking applied before bolus delivery begins. |\n| **Rationale**    | Bolus delivery must be bounded by drug library hard limits to prevent over-infusion. |\n| **Source**       | Stakeholder need (clinician); CTL-003; HZ-002 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-MCB-01C, CMP-PMA-01A |\n| **Status**       | Proposed |\n\n### REQ-FUN-007\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The DERS shall check programmed drug, concentration, dose, and rate against the active drug library before infusion start and shall alert the clinician if any parameter exceeds a soft limit. |\n| **Rationale**    | DERS is the primary defense against medication dosing errors. |\n| **Source**       | CTL-003; HZ-003; FDA Infusion Pump Improvement Initiative |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-008\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The DERS shall prevent infusion start if any programmed parameter exceeds a hard limit, and the hard limit shall not be overridable by the clinician. |\n| **Rationale**    | Hard limits represent absolute safety boundaries that should never be exceeded. |\n| **Source**       | CTL-003; HZ-003; FDA Infusion Pump Improvement Initiative |\n| **Parent**       | REQ-FUN-007 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-009\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The DERS shall log all soft limit alerts and clinician override decisions, including drug name, programmed parameters, limit values, and clinician response, to non-volatile memory. |\n| **Rationale**    | Override logging supports pharmacovigilance and drug library tuning to reduce alert fatigue. |\n| **Source**       | Stakeholder need (pharmacist); FDA premarket cybersecurity guidance (data integrity) |\n| **Parent**       | REQ-FUN-007 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-010\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall store a drug library containing a minimum of 2000 drug entries with per-drug soft and hard limits for concentration, dose, rate, and VTBI, organized by clinical care area. |\n| **Rationale**    | Hospital drug libraries require large capacity with care-area-specific limit profiles. |\n| **Source**       | Stakeholder need (pharmacist) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-011\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall validate the integrity of drug library files using CRC-32 and digital signature verification before activating a new drug library. |\n| **Rationale**    | Corrupted or tampered drug libraries can defeat DERS protection. |\n| **Source**       | CTL-009; HZ-009; FDA premarket cybersecurity guidance |\n| **Parent**       | REQ-FUN-010 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C, CMP-WCM-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-012\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall generate a high-priority alarm per IEC 60601-1-8 within 5 seconds of detecting an occlusion condition exceeding the configurable occlusion pressure threshold. |\n| **Rationale**    | Prompt occlusion detection prevents under-infusion and upstream line rupture. |\n| **Source**       | IEC 60601-2-24 Clause 201.12.4.101; CTL-005 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-PMA-01E, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-013\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall generate a high-priority alarm per IEC 60601-1-8 within 2 seconds of detecting air-in-line volume exceeding 50 microliters and shall pause the infusion (MODE-004). |\n| **Rationale**    | Air embolism prevention requires rapid detection and infusion stoppage. |\n| **Source**       | IEC 60601-2-24 Clause 201.12.4.103; CTL-004; HZ-004 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-PMA-01D, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-014\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall generate alarm signals conforming to IEC 60601-1-8 alarm priorities: high-priority (pulse pattern, >= 75 dBA), medium-priority (>= 65 dBA), and low-priority (>= 55 dBA), measured at 1 meter. |\n| **Rationale**    | Standardized alarm characteristics ensure clinical audibility and recognition. |\n| **Source**       | IEC 60601-1-8 Clause 6.3; IEC 60601-2-24 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-015\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall continuously monitor the flow sensor output and shall generate a medium-priority alarm if the measured flow rate deviates from the commanded rate by more than 15% for more than 30 seconds. |\n| **Rationale**    | Flow deviation detection catches partial occlusions and pump mechanism failures. |\n| **Source**       | CTL-001; HZ-001 |\n| **Parent**       | REQ-FUN-003 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-PMA-01B |\n| **Status**       | Proposed |\n\n### REQ-FUN-016\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall detect an upstream occlusion (container empty) when upstream pressure drops below the configurable threshold and shall generate a high-priority alarm within 5 seconds. |\n| **Rationale**    | Upstream occlusion indicates fluid source exhaustion requiring clinician intervention. |\n| **Source**       | IEC 60601-2-24 Clause 201.12.4.101; CTL-005 |\n| **Parent**       | REQ-FUN-012 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-PMA-01E |\n| **Status**       | Proposed |\n\n### REQ-FUN-017\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall detect the door-open condition via the door latch sensor and shall transition to MODE-004 (Alarm/Pause) within 500 ms of detection. |\n| **Rationale**    | Door open during infusion requires immediate stoppage; anti-free-flow clamp engages mechanically. |\n| **Source**       | CTL-006; HZ-005 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-PMA-01F |\n| **Status**       | Proposed |\n\n### REQ-FUN-018\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall detect loss of flow sensor input and shall transition to open-loop delivery with a medium-priority alarm within 5 seconds, using motor step counting as the backup flow estimation method. |\n| **Rationale**    | Flow sensor failure should not halt infusion but requires clinician awareness of reduced accuracy. |\n| **Source**       | CTL-010; IEC 60601-2-24 |\n| **Parent**       | REQ-FUN-003 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-MCB-01D |\n| **Status**       | Proposed |\n\n### REQ-FUN-019\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall monitor battery state of charge and shall generate a low-priority alarm when remaining battery runtime falls below 30 minutes and a high-priority alarm when runtime falls below 10 minutes. |\n| **Rationale**    | Battery depletion warning gives clinician time to connect AC power before infusion is interrupted. |\n| **Source**       | IEC 60601-1 Clause 11.8; stakeholder need (clinician) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01K |\n| **Status**       | Proposed |\n\n### REQ-FUN-020\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall display the current infusion parameters (drug name, rate, VTBI, volume infused, time remaining) on the main screen with a refresh rate of not less than 2 Hz. |\n| **Rationale**    | Clinician situational awareness requires continuously visible infusion status. |\n| **Source**       | Stakeholder need (clinician); IEC 62366-1 (usability) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-UIM-01A, CMP-UIM-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-021\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall respond to clinician touch inputs within 200 ms of contact and shall provide visual feedback on the display within 500 ms. |\n| **Rationale**    | Responsive interface prevents data entry errors and clinician frustration. |\n| **Source**       | IEC 62366-1 (usability); stakeholder need (clinician) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-UIM-01A, CMP-UIM-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-022\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump infusion programming workflow shall require DERS limit checking to complete before the pump permits infusion start, and shall not provide a user interface path that bypasses DERS checking. |\n| **Rationale**    | DERS bypass would defeat the dose error reduction safety function. |\n| **Source**       | CTL-003; HZ-003; FDA Infusion Pump Improvement Initiative |\n| **Parent**       | REQ-FUN-007 |\n| **Verification** | Test, Inspection |\n| **Allocation**   | CMP-UIM-01C, CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-FUN-023\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall execute a power-up self-test verifying processor, memory, flow sensor, pressure sensor, air detector, door sensor, display, alarm annunciator, and watchdog within 30 seconds of power application and shall not permit infusion start until self-test passes. |\n| **Rationale**    | Pre-use self-test detects latent faults before they combine with active faults during infusion. |\n| **Source**       | CTL-011; IEC 60601-1 Clause 15.4.4 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01, CMP-MCB-01J |\n| **Status**       | Proposed |\n\n## Safety Requirements\n\n### REQ-SAF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The proposed spring-closed anti-free-flow clamp shall occlude the IV tubing within 500 ms of door opening or loss of hold-open power, without requiring a processor/software command. Mechanical actuator/interlock fault coverage remains to be specified. |\n| **Rationale**    | Free-flow is the highest-severity hazard; the closing mechanism is intended to avoid a processor-command dependency; independence needs evidence. |\n| **Source**       | HZ-005; CTL-006; IEC 60601-2-24 Clause 201.12.4.104 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-PMA-01C |\n| **Status**       | Proposed |\n\n### REQ-SAF-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The hardware watchdog timer shall reset the main processor within 200 ms if the processor fails to service the watchdog, and the reset shall place the pump in a safe state (infusion stopped, anti-free-flow engaged, alarm activated). |\n| **Rationale**    | Processor lockup or software hang must result in a safe state, not continued uncontrolled delivery. |\n| **Source**       | HZ-006; CTL-007 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01J, CMP-MCB-01A |\n| **Status**       | Proposed |\n\n### REQ-SAF-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall limit the maximum deliverable flow rate to 999 mL/hr under all software and hardware fault conditions, enforced by an independent hardware current limiter on the pump motor driver that prevents motor speed from exceeding the rate corresponding to 999 mL/hr. |\n| **Rationale**    | Hardware rate limiting provides defense in depth against software faults that could command excessive pump speed. |\n| **Source**       | HZ-001; CTL-002; IEC 60601-2-24 |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-MCB-01H |\n| **Status**       | Proposed |\n\n### REQ-SAF-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall detect a discrepancy between the commanded flow rate and the measured flow rate exceeding 25% of the commanded rate for more than 10 seconds and shall transition to MODE-004 (Alarm/Pause) with a high-priority alarm. |\n| **Rationale**    | Gross flow discrepancy indicates pump mechanism failure, tubing displacement, or free-flow condition. |\n| **Source**       | HZ-001; HZ-005; CTL-001 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-MCB-01D |\n| **Status**       | Proposed |\n\n### REQ-SAF-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The RTOS memory protection unit shall enforce spatial isolation between the infusion control partition (P1) and the communication partition (P4) such that a fault in the communication task cannot modify infusion control memory. |\n| **Rationale**    | Communication failures and network attacks must not propagate to safety-critical infusion control. |\n| **Source**       | HZ-008; CTL-012; FDA premarket cybersecurity guidance |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-MCB-01E |\n| **Status**       | Proposed |\n\n### REQ-SAF-006\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | Upon detection of a non-recoverable software fault, the pump shall transition to a safe state within 1 second. The safe state shall consist of: infusion stopped, anti-free-flow clamp engaged, high-priority alarm activated, and fault code displayed. |\n| **Rationale**    | Non-recoverable faults must result in a defined safe state that prevents patient harm and alerts the clinician. |\n| **Source**       | HZ-006; CTL-007; IEC 60601-1 Clause 13.1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-MCB-01D, CMP-PMA-01C, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-SAF-007\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall maintain alarm annunciation capability (audible and visual) independent of the touchscreen display, such that alarm signals are generated even if the display application crashes or the touchscreen fails. |\n| **Rationale**    | Alarm annunciation is the last line of defense; it must function when the display has failed. |\n| **Source**       | HZ-007; CTL-008; IEC 60601-1-8 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01D, CMP-UIM-01B |\n| **Status**       | Proposed |\n\n### REQ-SAF-008\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall provide battery backup sufficient to maintain infusion delivery and alarm capability for a minimum of 2 hours at a rate of 125 mL/hr. |\n| **Rationale**    | AC power interruptions in hospital settings must not immediately halt treatment. |\n| **Source**       | IEC 60601-1 Clause 11.8; stakeholder need (clinician) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01K |\n| **Status**       | Proposed |\n\n### REQ-SAF-009\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The DERS engine shall operate independently from the network communication functions such that a loss of Wi-Fi connectivity does not degrade DERS checking capability for infusions programmed using the locally stored drug library. |\n| **Rationale**    | DERS protection must not depend on network availability. |\n| **Source**       | HZ-008; CTL-012; FDA premarket cybersecurity guidance |\n| **Parent**       | REQ-FUN-007 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-SAF-010\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall not accept drug library updates during an active infusion. Drug library activation shall require the pump to be in MODE-005 (Standby/Setup) with no active infusion. |\n| **Rationale**    | Mid-infusion library changes could alter DERS limits for the active drug, creating an inconsistent safety state. |\n| **Source**       | HZ-009; CTL-009 |\n| **Parent**       | REQ-FUN-011 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01C, CMP-WCM-01C |\n| **Status**       | Proposed |\n\n## Interface Requirements\n\n### REQ-IFC-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall transmit infusion status data (drug, rate, volume infused, alarm state) to the EHR via IFC-EXT-001 using HL7 v2 or FHIR messaging within 30 seconds of a status change event. |\n| **Rationale**    | Timely auto-documentation reduces manual charting burden and supports clinical decision-making. |\n| **Source**       | Stakeholder need (clinician, hospital IT); IEC 80001-1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-WCM-01B |\n| **Status**       | Proposed |\n\n### REQ-IFC-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall receive drug orders from the EHR via IFC-EXT-002 and shall pre-populate infusion programming fields, requiring clinician confirmation before infusion start. |\n| **Rationale**    | EHR-to-pump order transfer reduces transcription errors; clinician confirmation prevents automation complacency. |\n| **Source**       | Stakeholder need (clinician); CTL-003 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-WCM-01B, CMP-MCB-01C |\n| **Status**       | Proposed |\n\n### REQ-IFC-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall encrypt all network communications using TLS 1.2 or higher with certificate-based mutual authentication per the hospital PKI infrastructure. |\n| **Rationale**    | Network encryption prevents eavesdropping and man-in-the-middle attacks on infusion data and drug library transfers. |\n| **Source**       | CTL-012; FDA premarket cybersecurity guidance; IEC 62443-4-1 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01G, CMP-WCM-01A |\n| **Status**       | Proposed |\n\n### REQ-IFC-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall authenticate to the hospital Wi-Fi network using WPA2-Enterprise or WPA3 with 802.1X and shall not support open or WEP-encrypted networks. |\n| **Rationale**    | Weak or absent Wi-Fi authentication exposes the pump to network-based attacks. |\n| **Source**       | CTL-012; FDA premarket cybersecurity guidance |\n| **Parent**       | REQ-IFC-003 |\n| **Verification** | Test |\n| **Allocation**   | CMP-WCM-01A |\n| **Status**       | Proposed |\n\n### REQ-IFC-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall forward active alarm notifications to the central monitoring station via IFC-EXT-004 within 10 seconds of alarm activation, including alarm priority, alarm condition, and pump identifier. |\n| **Rationale**    | Remote alarm notification enables centralized monitoring of pump fleets in large clinical areas. |\n| **Source**       | Stakeholder need (clinician, hospital administration); IEC 60601-1-8 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-WCM-01B, CMP-MCB-01D |\n| **Status**       | Proposed |\n\n### REQ-IFC-006\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The MCB shall validate all data received from the WCM via IFC-INT-009 against expected message format and value ranges before acting on the data, and shall reject malformed messages with an error log entry. |\n| **Rationale**    | Input validation at the MCB-WCM boundary prevents network-originated data from corrupting safety-critical functions. |\n| **Source**       | CTL-012; HZ-008; FDA premarket cybersecurity guidance |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B |\n| **Status**       | Proposed |\n\n## Performance Requirements\n\n### REQ-PRF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall achieve trumpet curve compliance per IEC 60601-2-24 Clause 201.12.1.103 for observation windows of 2, 5, 11, 19, and 31 minutes at the reference rate of 25 mL/hr. |\n| **Rationale**    | Trumpet curve compliance demonstrates short-term and long-term flow uniformity. |\n| **Source**       | IEC 60601-2-24 Clause 201.12.1.103 |\n| **Parent**       | REQ-FUN-002 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01B, CMP-PMA-01A |\n| **Status**       | Proposed |\n\n### REQ-PRF-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall complete power-up self-test and be ready for infusion programming within 30 seconds of power application at ambient temperatures between 10C and 40C. |\n| **Rationale**    | Rapid startup supports clinical workflow in emergency and routine settings. |\n| **Source**       | Stakeholder need (clinician); IEC 60601-1 |\n| **Parent**       | REQ-FUN-023 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01, CMP-UIM-01, CMP-WCM-01 |\n| **Status**       | Proposed |\n\n### REQ-PRF-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall operate within a total power consumption of 25 watts on AC mains and shall consume not more than 15 watts from battery during infusion at 125 mL/hr. |\n| **Rationale**    | Power budget constrains thermal design and battery runtime requirements. |\n| **Source**       | IEC 60601-1 Clause 11; architecture constraint |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01K |\n| **Status**       | Proposed |\n\n### REQ-PRF-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The pump shall resume infusion delivery within 5 seconds of AC power restoration following a power interruption of less than 5 seconds, without clinician intervention, and shall alarm if the interruption exceeds 5 seconds. |\n| **Rationale**    | Brief power interruptions from outlet disconnects during patient transport should not halt treatment. |\n| **Source**       | IEC 60601-1 Clause 11.8; stakeholder need (clinician) |\n| **Parent**       | REQ-SAF-008 |\n| **Verification** | Test |\n| **Allocation**   | CMP-MCB-01K, CMP-MCB-01B |\n| **Status**       | Proposed |\n"
    },
    "hazard-analysis.md": {
      "sha256": "50663460404e00ed9a6b72d6500599a67fdc483c8b8358039ce5ad23a9addd6d",
      "text": "# Hazard Analysis\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Methodology\n\nThis proposed risk file uses ISO 14971:2019 as its intended framework; conformance is unverified. The scope covers the Smart Infusion Pump System as defined in the system boundary (README.md), analyzed across all operating modes (MODE-001 through MODE-005) and all reasonably foreseeable use conditions including normal use, reasonably foreseeable misuse, and fault conditions.\n\nThe analysis addresses:\n- **Hazard identification**: Systematic identification of hazards and hazardous situations using intended use, reasonably foreseeable misuse, and failure mode analysis.\n- **Risk estimation**: Estimation of severity and probability of occurrence for each hazardous situation.\n- **Risk evaluation**: Comparison of estimated risk against the acceptability matrix.\n- **Risk control**: Selection and implementation of risk control measures following the ISO 14971 hierarchy.\n- **Risk-benefit analysis**: For residual risks that are not individually acceptable, evaluation of whether the medical benefits outweigh the residual risks.\n- **Overall residual risk evaluation**: Assessment of the totality of residual risk from all identified hazardous situations.\n\n## Terminology\n\n| Term                | Definition (this system)                                                                         | Standard Reference         |\n|---------------------|--------------------------------------------------------------------------------------------------|----------------------------|\n| Hazard              | Potential source of harm associated with the infusion pump system                                | ISO 14971 (exact locator to verify)       |\n| Hazardous Situation | Circumstance in which people, property, or the environment are exposed to one or more hazards    | ISO 14971 (exact locator to verify)      |\n| Harm                | Physical injury or damage to the health of people, or damage to property or the environment      | ISO 14971 (exact locator to verify)       |\n| Severity            | Measure of the possible consequences of a hazard (Catastrophic, Critical, Serious, Minor, Negligible) | ISO 14971 (exact locator to verify) |\n| Probability of Occurrence | Likelihood that the hazardous situation leads to harm, considering exposure and clinical context | ISO 14971 (exact locator to verify)    |\n| Sequence of Events  | The chain from initial cause through hazardous situation to harm                                 | ISO 14971 (exact locator to verify)       |\n\n## Proposed Teaching Risk Matrix\n\nThis matrix is an unadopted project illustration, not the ISO 14971 matrix or an actual risk acceptance policy. Its categories require justified definitions and authorized adoption before use. No table rating establishes acceptance of the pump.\n\n| | Negligible (S1) | Minor (S2) | Serious (S3) | Critical (S4) | Catastrophic (S5) |\n|---|---|---|---|---|---|\n| **Frequent (P5)**     | ALARP | Unacceptable | Unacceptable | Unacceptable | Unacceptable |\n| **Probable (P4)**     | Acceptable | ALARP | Unacceptable | Unacceptable | Unacceptable |\n| **Occasional (P3)**   | Acceptable | Acceptable | ALARP | Unacceptable | Unacceptable |\n| **Remote (P2)**       | Acceptable | Acceptable | Acceptable | ALARP | Unacceptable |\n| **Improbable (P1)**   | Acceptable | Acceptable | Acceptable | Acceptable | ALARP |\n\n- **Acceptable**: Teaching matrix label for a proposed low-risk region; no device risk has been accepted.\n- **ALARP**: Risk must be reduced As Low As Reasonably Practicable; residual risk may be acceptable after risk-benefit analysis.\n- **Unacceptable**: Risk must be reduced before release.\n\n## Assumptions and Preconditions\n\n| Assumption ID | Statement                                                                                              | Validity Basis                          |\n|---------------|--------------------------------------------------------------------------------------------------------|-----------------------------------------|\n| ASM-001       | Clinicians operating the pump are trained on infusion pump programming, alarm response, and IV line management. | Hospital credentialing and in-service training requirements |\n| ASM-002       | The IV administration set used with the pump is compatible with the cassette loading mechanism and meets the manufacturer's specifications. | Instructions for use; labeling per 21 CFR 801 |\n| ASM-003       | The hospital pharmacy maintains the drug library with clinically validated soft and hard limits reviewed at least annually. | Pharmacy best practice per ISMP recommendations |\n| ASM-004       | Hospital power infrastructure provides regulated AC power within IEC 60601-1 tolerances; uninterruptible power is available in critical care areas. | Hospital electrical system design per NFPA 99 |\n| ASM-005       | The hospital Wi-Fi network provides coverage in all clinical areas where the pump is deployed, with redundant access points per IEC 80001-1 risk management. | Hospital IT infrastructure management |\n\n## Hazard Log\n\n| HZ ID   | Description                                                           | Cause(s)                                                                     | Effect                                                                         | MODE ID(s)        | Severity       | Probability | Initial Risk  | CTL ID(s)              | Residual Risk | Owner / Acceptance Authority | REQ ID(s)                                      |\n|---------|-----------------------------------------------------------------------|------------------------------------------------------------------------------|--------------------------------------------------------------------------------|-------------------|----------------|-------------|---------------|------------------------|---------------|------------------------------|-------------------------------------------------|\n| HZ-001  | Over-infusion: pump delivers fluid at a rate significantly exceeding the programmed rate | Software fault commanding excessive motor speed; flow sensor failure masking over-delivery; control loop instability | Patient receives medication overdose; severity depends on drug (e.g., heparin, insulin \u2014 potentially fatal) | MODE-001, MODE-002 | Catastrophic (S5) | Remote (P2) | ALARP | CTL-001, CTL-002 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-002, REQ-FUN-003, REQ-FUN-015, REQ-SAF-003, REQ-SAF-004 |\n| HZ-002  | Bolus over-delivery: pump delivers bolus volume exceeding the safe limit for the selected drug | DERS failure to check bolus against hard limits; software fault in bolus volume tracking | Rapid medication overdose during bolus delivery; potentially fatal for high-risk drugs | MODE-002 | Catastrophic (S5) | Remote (P2) | ALARP | CTL-003 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-006, REQ-FUN-007, REQ-FUN-008 |\n| HZ-003  | DERS failure: dose error reduction software fails to alert on out-of-range parameters | DERS engine software fault; corrupted drug library with incorrect limits; DERS bypass in UI workflow | Clinician unknowingly programs an unsafe dose that the pump delivers without warning | MODE-001, MODE-005 | Catastrophic (S5) | Remote (P2) | ALARP | CTL-003, CTL-009 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-007, REQ-FUN-008, REQ-FUN-011, REQ-FUN-022, REQ-SAF-010 |\n| HZ-004  | Air embolism: air enters the patient's bloodstream via the IV line | Air-in-line detector failure; air introduced after the detector; large air bubble in cassette | Venous air embolism; potential cardiovascular compromise; death in severe cases | MODE-001, MODE-002 | Catastrophic (S5) | Remote (P2) | ALARP | CTL-004 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-013 |\n| HZ-005  | Free-flow: uncontrolled gravity-driven fluid delivery through the IV line | Anti-free-flow clamp fails to engage on door open; cassette dislodged without clamp engagement; IV set removed without clamping | Rapid uncontrolled infusion of entire container contents; potentially fatal medication overdose | MODE-001, MODE-004, MODE-005 | Catastrophic (S5) | Improbable (P1) | ALARP | CTL-006 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-SAF-001, REQ-FUN-017 |\n| HZ-006  | Processor failure: main processor halts or enters undefined state during infusion | Hardware fault, software exception, power transient causing processor lockup | Pump may continue delivering at last commanded rate without monitoring or alarm capability | MODE-001, MODE-002 | Critical (S4) | Remote (P2) | ALARP | CTL-007 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-SAF-002, REQ-SAF-006 |\n| HZ-007  | Alarm failure: safety alarm not generated or not audible when alarm condition exists | Alarm application software fault; buzzer hardware failure; alarm task preempted by other tasks | Clinician unaware of occlusion, air, battery depletion, or other alarm conditions; delayed intervention | MODE-001, MODE-002 | Critical (S4) | Remote (P2) | ALARP | CTL-008 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-014, REQ-SAF-007 |\n| HZ-008  | Network-originated attack modifies infusion parameters or corrupts drug library | Unauthorized access to pump via hospital network; man-in-the-middle attack; malicious drug library injection | Altered infusion parameters lead to over/under-infusion; corrupted library defeats DERS | MODE-001, MODE-005 | Catastrophic (S5) | Improbable (P1) | ALARP | CTL-012, CTL-009 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-IFC-003, REQ-IFC-004, REQ-IFC-006, REQ-SAF-005, REQ-SAF-009, REQ-FUN-011 |\n| HZ-009  | Corrupted drug library accepted as valid | Storage media corruption; transmission error during library download; deliberate tampering | DERS checks against incorrect limits; unsafe doses may pass limit checking | MODE-005 | Catastrophic (S5) | Remote (P2) | ALARP | CTL-009 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-FUN-011, REQ-SAF-010 |\n| HZ-010  | Under-infusion: pump delivers at rate significantly below programmed rate | Downstream occlusion not detected; partial tubing kink; pump mechanism wear reducing output | Patient receives sub-therapeutic medication dose; delayed treatment effect; potential disease progression | MODE-001 | Serious (S3) | Occasional (P3) | ALARP | CTL-005, CTL-001 | Unassessed (control proposal) | Quality/Regulatory | REQ-FUN-012, REQ-FUN-015, REQ-FUN-016 |\n| HZ-011  | Misleading display: screen shows incorrect infusion parameters | Display application software fault; data corruption on MCB-UIM interface; race condition in display update | Clinician makes clinical decisions based on incorrect information; may not intervene when intervention is needed | MODE-001, MODE-002 | Serious (S3) | Remote (P2) | Unassessed (control proposal) | CTL-010 | Unassessed (control proposal) | Quality/Regulatory | REQ-FUN-020, REQ-FUN-018 |\n| HZ-012  | SOUP failure in RTOS causes system-wide malfunction | RTOS scheduling fault, memory management corruption, interrupt handling failure | Multiple safety functions (infusion control, alarm, DERS) affected simultaneously | MODE-001 | Catastrophic (S5) | Improbable (P1) | ALARP | CTL-007, CTL-011 | Unassessed (control proposal) | Quality/Regulatory; FDA | REQ-SAF-002, REQ-SAF-006, REQ-FUN-023 |\n\n## Risk Controls\n\n| CTL ID   | HZ ID(s)               | Description                                                                                                    | Type                            | REQ ID(s)                                        | VER ID(s)                  | Residual Risk Contribution                                   |\n|----------|------------------------|----------------------------------------------------------------------------------------------------------------|---------------------------------|--------------------------------------------------|----------------------------|--------------------------------------------------------------|\n| CTL-001  | HZ-001, HZ-010         | Closed-loop flow control with flow sensor feedback and flow deviation alarm                                     | Inherent safety by design       | REQ-FUN-002, REQ-FUN-003, REQ-FUN-015, REQ-SAF-004 | VER-T-002, VER-T-003, VER-T-028, VER-T-013 | Detects and corrects flow deviations; alarms on gross deviation |\n| CTL-002  | HZ-001                 | Independent hardware motor current limiter preventing pump speed exceeding 999 mL/hr equivalent               | Inherent safety by design       | REQ-SAF-003                                      | VER-T-004, VER-A-001       | Provides absolute hardware-enforced rate ceiling              |\n| CTL-003  | HZ-002, HZ-003         | DERS with drug library hard/soft limits enforced before infusion start; hard limits non-overridable            | Protective measure              | REQ-FUN-007, REQ-FUN-008, REQ-FUN-022, REQ-IFC-002 | VER-T-006, VER-T-007, VER-I-001, VER-T-033 | Intercepts dose errors at programming time                   |\n| CTL-004  | HZ-004                 | Ultrasonic air-in-line detector with automatic infusion pause on detection threshold (50 uL)                  | Protective measure              | REQ-FUN-013                                      | VER-T-008                  | Detects air bubbles and stops infusion before clinically significant volume enters patient |\n| CTL-005  | HZ-010                 | Upstream and downstream occlusion detection with high-priority alarm                                           | Protective measure              | REQ-FUN-012, REQ-FUN-016                         | VER-T-009, VER-T-010       | Detects occlusion conditions within 5 seconds                 |\n| CTL-006  | HZ-005                 | Proposed spring-closed clamp with powered hold-open and door interlock; closure/dependencies to verify        | Inherent safety by design       | REQ-SAF-001, REQ-FUN-017                         | VER-T-011                  | Intended free-flow barrier; effectiveness and independence unverified |\n| CTL-007  | HZ-006, HZ-012         | Independent hardware watchdog with processor reset to safe state within 200 ms                                | Protective measure              | REQ-SAF-002, REQ-SAF-006                         | VER-T-012, VER-T-013       | Detects processor failure and forces safe state               |\n| CTL-008  | HZ-007                 | Alarm annunciator hardware (buzzer + LED) driven directly by alarm management, independent of display application | Protective measure           | REQ-FUN-014, REQ-SAF-007                         | VER-T-014                  | Maintains alarm capability even if display application fails  |\n| CTL-009  | HZ-003, HZ-008, HZ-009 | Drug library integrity verification (CRC-32 + digital signature) with activation restricted to standby mode   | Protective measure              | REQ-FUN-011, REQ-SAF-010                         | VER-T-015, VER-T-016       | Prevents acceptance of corrupted or tampered drug library      |\n| CTL-010  | HZ-011                 | Flow sensor backup via motor step counting; MCB-UIM data integrity checking                                   | Protective measure              | REQ-FUN-018, REQ-FUN-020                         | VER-T-017, VER-T-018       | Provides degraded-accuracy backup and detects display data corruption |\n| CTL-011  | HZ-012                 | Power-up self-test covering all sensors, alarm, watchdog, and processor before infusion permitted             | Information for safety          | REQ-FUN-023                                      | VER-T-019                  | Detects latent faults before infusion begins                  |\n| CTL-012  | HZ-008                 | Network security controls: TLS 1.2+ encryption, WPA2/WPA3 authentication, MCB input validation, RTOS partition isolation | Protective measure        | REQ-IFC-003, REQ-IFC-004, REQ-IFC-006, REQ-SAF-005, REQ-SAF-009 | VER-T-020, VER-T-021, VER-T-022 | Defense in depth against network-originated attacks |\n\n## Fault Analysis\n\n### Preliminary FMEA Excerpt: Pump Mechanism Assembly\n\n| Component         | Failure Mode                       | Effect on System                                                    | Severity | Detection Method        | CTL ID(s)  | RPN Assessment |\n|-------------------|------------------------------------|---------------------------------------------------------------------|----------|-------------------------|------------|----------------|\n| CMP-PMA-01A (Peristaltic Drive) | Motor runs at excessive speed | Over-infusion at rate exceeding programmed rate | Catastrophic | Flow sensor deviation alarm; hardware current limiter | CTL-001, CTL-002 | Severity high; detection high; occurrence low |\n| CMP-PMA-01A | Motor stalls | Infusion stops; under-infusion | Serious | Flow sensor zero-flow alarm; motor current monitoring | CTL-001, CTL-005 | Severity moderate; detection high; occurrence low |\n| CMP-PMA-01B (Flow Sensor) | Sensor reads zero when flow exists | False no-flow alarm; pump may increase motor speed if in closed loop | Critical | Motor current vs. flow sensor cross-check; transition to open loop | CTL-010, CTL-001 | Severity high; detection moderate; occurrence low |\n| CMP-PMA-01B | Sensor reads flow when no flow exists | Pump believes delivery is occurring when it is not; under-infusion | Serious | Occlusion pressure comparison; VTBI completion time check | CTL-005 | Severity moderate; detection moderate; occurrence low |\n| CMP-PMA-01C (Anti-Free-Flow) | Clamp fails to engage on door open | Free-flow condition when IV set is exposed | Catastrophic | Door sensor triggers electronic pump stop as backup; mechanical endurance testing | CTL-006 (primary mechanical) | Severity catastrophic; detection moderate; occurrence very low |\n| CMP-PMA-01D (Air Detector) | Detector fails to detect air | Air embolism | Catastrophic | Power-up self-test of detector; periodic auto-calibration | CTL-004, CTL-011 | Severity catastrophic; detection moderate; occurrence very low |\n| CMP-PMA-01E (Pressure Sensor) | Sensor reads normal when occlusion exists | Occlusion not detected; under-infusion | Serious | Flow sensor deviation alarm as backup detection | CTL-001, CTL-005 | Severity moderate; detection high; occurrence low |\n\n### Fault Tree: Uncontrolled Over-Infusion (HZ-001)\n\n```mermaid\ngraph TD\n    TOP[\"HZ-001: Over-Infusion<br/>Rate > 125% of Programmed<br/>for > 10 seconds\"]\n    TOP -->|AND| G1[\"Excessive Flow<br/>Actually Delivered\"]\n    TOP -->|AND| G2[\"Over-Delivery<br/>Not Detected\"]\n\n    G1 -->|OR| G1A[\"Software Commands<br/>Excessive Motor Speed\"]\n    G1 -->|OR| G1B[\"Motor Driver Fault<br/>Causes Runaway\"]\n    G1 -->|OR| G1C[\"Control Loop<br/>Instability\"]\n\n    G1A --> BE1[\"Infusion Control<br/>Software Fault<br/>(CMP-MCB-01B)\"]\n    G1B --> BE2[\"Motor Driver IC<br/>Short-Circuit Fault<br/>(CMP-MCB-01H)\"]\n    G1C --> BE3[\"Flow Sensor<br/>Under-Reads<br/>(CMP-PMA-01B)\"]\n\n    G2 -->|AND| G2A[\"Flow Sensor<br/>Does Not Detect<br/>Deviation\"]\n    G2 -->|AND| G2B[\"Hardware Rate<br/>Limiter Fails\"]\n    G2 -->|AND| G2C[\"Watchdog Does<br/>Not Trip\"]\n\n    G2A --> BE4[\"Flow Sensor<br/>Failed or<br/>Miscalibrated\"]\n    G2B --> BE5[\"Current Limiter<br/>Circuit Fault<br/>(CMP-MCB-01H)\"]\n    G2C --> BE6[\"Watchdog Timer<br/>IC Fault<br/>(CMP-MCB-01J)\"]\n\n    style TOP fill:#ff6b6b,color:#000\n    style G1 fill:#ffa07a,color:#000\n    style G2 fill:#ffa07a,color:#000\n```\n\n**Cut set analysis:**\n\nThe top event requires BOTH excessive flow delivery AND failure of all detection mechanisms. The dominant cut set is:\n\n- Software fault (BE1) AND Flow sensor failed (BE4) AND Hardware limiter fault (BE5) AND Watchdog fault (BE6)\n\nThe proposed hardware limiter (CTL-002), flow sensor, software, and watchdog are candidate controls. Their shared resources, fault coverage, failure rates, and dependencies have not been established; no combined probability or acceptability conclusion is supported.\n\nThe proposed spring-closed clamp (CTL-006) is an additional candidate barrier to gravity-driven free-flow. Its powered hold-open actuator, door interlock, release/occlusion behavior, and common dependencies need analysis and testing before independence is claimed.\n\n## Risk-Benefit Analysis\n\nFor hazardous situations where residual risk falls in the ALARP region after all practicable risk controls are applied, the following risk-benefit analysis demonstrates that the medical benefits of the device outweigh the residual risks.\n\n**Intended medical benefits:**\n- Accurate, controlled intravenous fluid and medication delivery replacing manual gravity infusion\n- DERS is intended to reduce out-of-range programming errors. The former 70-80% ECRI claim had no identifiable source and has been removed; effectiveness requires device-specific evidence.\n- Automated volume tracking and KVO transition reduce the risk of air embolism from empty containers\n- EHR integration reduces medication transcription errors\n- Alarm management provides early warning of occlusion, air, and other hazardous conditions\n\n**Residual risk summary:**\n\n| HZ ID | Residual Risk Level | Benefit Justification |\n|-------|--------------------|-----------------------|\n| HZ-001 | Unassessed (control proposal) | Closed-loop control with hardware rate limiting reduces over-infusion risk below that of gravity infusion |\n| HZ-002 | Unassessed (control proposal) | DERS hard limit on bolus eliminates the most dangerous bolus errors |\n| HZ-003 | Unassessed (control proposal) | DERS with validated drug library provides protection not available with non-DERS pumps |\n| HZ-004 | Unassessed (control proposal) | Air-in-line detection with automatic pause provides protection not available with gravity infusion |\n| HZ-005 | Unassessed (control proposal) | Proposed spring-closed clamp aims to prevent free-flow; effectiveness and failure dependencies unverified |\n| HZ-008 | Unassessed (control proposal) | Network connectivity benefits (EHR integration, alarm forwarding) outweigh residual cybersecurity risk with defense-in-depth controls |\n\n**Assessment status:** Individual residual risks remain unassessed; planned controls and suggested benefits do not establish their effectiveness or risk-benefit acceptability.\n\n## Overall Residual Risk Evaluation\n\nPer ISO 14971 (exact locator to verify), this section evaluates the overall residual risk from all identified hazardous situations considered together.\n\n**Evaluation method:** Review of the completeness of the hazard identification process, confirmation that all identified hazards have been addressed by risk controls, and assessment of whether the combination of individual residual risks creates a cumulative risk that is unacceptable.\n\n**Open assessment work:**\n\n1. Check hazard-identification completeness against intended use, foreseeable misuse,\n   implementation fault analysis, and actual adverse-event/predicate data. No MAUDE\n   review artifact or completeness determination is supplied.\n2. The table proposes controls for the 12 listed hazardous situations. Coverage of\n   that list does not establish completeness, effectiveness, or independence.\n3. Assess individual and combined residual risk with supported estimates, confirmed\n   control effectiveness, benefit-risk evidence, and the adopted acceptability process.\n4. Define actual postmarket responsibilities, review cadence, and monitoring records.\n   Proposed logging/network features do not establish an operating surveillance process.\n\n**Disposition:** Overall residual-risk acceptability is unresolved. The proposed controls, individual estimates, combined risk, benefit-risk argument, usability, and postmarket arrangements require evidence and an authorized review. No acceptance is recorded by this teaching case.\n"
    },
    "architecture.md": {
      "sha256": "b39fbf7fc2de48abbb8a19803f7b56753456d75f8222dec1750616a1b57f0667",
      "text": "# Architecture\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## System Context\n\n```mermaid\ngraph TB\n    subgraph PUMP[\"Smart Infusion Pump System\"]\n        PMA[\"CMP-PMA-01<br/>Pump Mechanism Assembly\"]\n        MCB[\"CMP-MCB-01<br/>Main Control Board\"]\n        UIM[\"CMP-UIM-01<br/>User Interface Module\"]\n        WCM[\"CMP-WCM-01<br/>Wireless Communication Module\"]\n    end\n\n    PATIENT[\"Patient<br/>(IV Access Site)\"]\n    CLINICIAN[\"Clinician<br/>(Nurse / Physician)\"]\n    EHR[\"Electronic Health<br/>Record System\"]\n    PHARMA[\"Drug Library<br/>Authoring Tool\"]\n    CMS[\"Central Monitoring<br/>Station\"]\n    POWER[\"AC Mains / Battery\"]\n    IVSET[\"IV Administration<br/>Set + Fluid\"]\n    BIOMED[\"Biomedical<br/>Engineering\"]\n\n    IVSET -->|Fluid path| PMA\n    PMA -->|Delivered fluid| PATIENT\n    CLINICIAN -->|Touchscreen input| UIM\n    UIM -->|Visual/audible feedback| CLINICIAN\n    MCB -->|Pump commands| PMA\n    PMA -->|Sensor data| MCB\n    MCB -->|Display data| UIM\n    UIM -->|User inputs| MCB\n    MCB -->|Network data| WCM\n    WCM -->|Commands/updates| MCB\n    WCM -->|Infusion data| EHR\n    EHR -->|Drug orders| WCM\n    PHARMA -->|Drug library files| WCM\n    WCM -->|Alarm forwarding| CMS\n    POWER -->|Electrical power| MCB\n    BIOMED -->|Service/calibration| MCB\n```\n\n## Functional Architecture\n\n### System Functions\n\n| FUN ID       | Function Name                  | Description                                                                    | Inputs                                  | Outputs                                  | Dependencies      |\n|--------------|--------------------------------|--------------------------------------------------------------------------------|-----------------------------------------|------------------------------------------|--------------------|\n| FUN-INF-01   | Infusion Rate Control          | Regulate peristaltic pump to deliver fluid at the programmed rate              | Programmed rate, flow sensor feedback    | Motor drive commands, actual flow rate    | FUN-MON-01         |\n| FUN-INF-02   | Volume Tracking                | Accumulate delivered volume and compare against programmed VTBI               | Flow sensor pulses, programmed VTBI     | Volume infused, volume remaining          | FUN-INF-01         |\n| FUN-INF-03   | Bolus Delivery                 | Deliver clinician-initiated bolus at elevated rate with volume limit           | Bolus rate, bolus volume, clinician command | Motor drive commands, bolus progress    | FUN-INF-01, FUN-DRS-01 |\n| FUN-DRS-01   | Dose Error Reduction (DERS)    | Check programmed parameters against drug library limits                        | Drug selection, concentration, dose, rate | Soft/hard limit alerts, override logging | None               |\n| FUN-DRS-02   | Drug Library Management        | Store, validate, and activate drug library datasets                           | Library files from WCM, activation command | Active drug library, library version ID | FUN-COM-01         |\n| FUN-ALM-01   | Alarm Management               | Detect alarm conditions, prioritize, annunciate audible/visual alarms         | Sensor data, system status               | Alarm signals (audio, visual, data)      | FUN-MON-01         |\n| FUN-MON-01   | Infusion Monitoring            | Continuously monitor flow, pressure, air-in-line, and door status             | Flow sensor, pressure sensor, air detector, door sensor | Monitoring status, alarm triggers | None               |\n| FUN-MON-02   | Battery Management             | Monitor battery state of charge, estimate remaining runtime, manage charging  | Battery voltage, current, temperature    | SoC, runtime estimate, charge commands   | None               |\n| FUN-UIF-01   | User Interface Control         | Render display screens, process touch inputs, manage workflow navigation      | MCB display data, touch events           | Screen content, parsed user commands     | None               |\n| FUN-UIF-02   | Infusion Programming           | Guide clinician through infusion parameter entry with DERS integration        | Touch inputs, drug library data          | Programmed parameters, DERS check request | FUN-DRS-01, FUN-UIF-01 |\n| FUN-COM-01   | EHR Communication              | Exchange infusion data and drug orders with hospital EHR via HL7/FHIR         | Infusion status, EHR messages            | Auto-documentation data, drug orders     | FUN-COM-02         |\n| FUN-COM-02   | Network Management             | Manage Wi-Fi connectivity, authentication, and secure transport               | Network configuration, credentials       | Network link status, secure channel      | None               |\n| FUN-COM-03   | Alarm Forwarding               | Forward active alarm data to central monitoring station                        | Alarm state from FUN-ALM-01             | Alarm notification messages              | FUN-COM-02, FUN-ALM-01 |\n| FUN-SVC-01   | Self-Test and Diagnostics      | Power-up self-test, continuous background diagnostics, service mode            | Power-on trigger, service commands       | Test results, fault codes                | None               |\n\n### Functional Decomposition\n\n```mermaid\ngraph TD\n    TOP[\"Smart Infusion Pump Functions\"]\n    TOP --> INF[\"Infusion Delivery<br/>FUN-INF-01, FUN-INF-02, FUN-INF-03\"]\n    TOP --> DRS[\"Dose Error Reduction<br/>FUN-DRS-01, FUN-DRS-02\"]\n    TOP --> SAFE[\"Safety Monitoring<br/>FUN-ALM-01, FUN-MON-01, FUN-MON-02\"]\n    TOP --> UI[\"User Interface<br/>FUN-UIF-01, FUN-UIF-02\"]\n    TOP --> COM[\"Communication<br/>FUN-COM-01, FUN-COM-02, FUN-COM-03\"]\n    TOP --> SVC[\"Support<br/>FUN-SVC-01\"]\n```\n\n## Physical Architecture\n\n### Component Hierarchy\n\n| CMP ID        | Component Name                        | Type     | Parent        | Description                                                          |\n|---------------|---------------------------------------|----------|---------------|----------------------------------------------------------------------|\n| CMP-PMA-01    | Pump Mechanism Assembly               | Assembly | System        | Peristaltic pump, sensors, and anti-free-flow mechanism              |\n| CMP-PMA-01A   | Peristaltic Pump Drive                | Module   | CMP-PMA-01    | Stepper motor, cam assembly, tubing compression fingers              |\n| CMP-PMA-01B   | Flow Sensor                           | Module   | CMP-PMA-01    | Ultrasonic flow measurement for closed-loop rate control             |\n| CMP-PMA-01C   | Anti-Free-Flow Clamp                  | Module   | CMP-PMA-01    | Proposed spring-closed clamp with powered hold-open and door interlock; release to verify   |\n| CMP-PMA-01D   | Air-in-Line Detector                  | Module   | CMP-PMA-01    | Ultrasonic air bubble detector on tubing path                        |\n| CMP-PMA-01E   | Occlusion Pressure Sensor             | Module   | CMP-PMA-01    | Upstream and downstream pressure transducers for occlusion detection |\n| CMP-PMA-01F   | Door Latch Sensor                     | Module   | CMP-PMA-01    | Magnetic reed switch detecting cassette door open/closed state       |\n| CMP-MCB-01    | Main Control Board                    | Board    | System        | Central computation, infusion control, DERS, alarm management        |\n| CMP-MCB-01A   | Main Processor                        | IC       | CMP-MCB-01    | ARM Cortex-R5 safety processor running RTOS and applications         |\n| CMP-MCB-01B   | Infusion Control Application          | Software | CMP-MCB-01    | Rate control, volume tracking, bolus delivery algorithms             |\n| CMP-MCB-01C   | DERS Engine                           | Software | CMP-MCB-01    | Drug library lookup, limit checking, override management             |\n| CMP-MCB-01D   | Alarm Management Application          | Software | CMP-MCB-01    | Alarm condition detection, prioritization, escalation logic          |\n| CMP-MCB-01E   | RTOS (SOUP)                           | Software | CMP-MCB-01    | Real-time operating system; task scheduling, memory management       |\n| CMP-MCB-01F   | TCP/IP Stack (SOUP)                   | Software | CMP-MCB-01    | Network protocol stack for Wi-Fi communication                       |\n| CMP-MCB-01G   | TLS Library (SOUP)                    | Software | CMP-MCB-01    | Transport layer security for encrypted network communication         |\n| CMP-MCB-01H   | Motor Driver Circuit                  | Hardware | CMP-MCB-01    | Stepper motor driver with current limiting and fault detection       |\n| CMP-MCB-01J   | Safety Watchdog                       | Hardware | CMP-MCB-01    | Independent hardware watchdog timer for processor monitoring         |\n| CMP-MCB-01K   | Power Management Unit                 | Hardware | CMP-MCB-01    | AC/DC conversion, battery charging, power rail monitoring            |\n| CMP-UIM-01    | User Interface Module                 | Module   | System        | Touchscreen display, alarm annunciators, status indicators           |\n| CMP-UIM-01A   | Touchscreen Display                   | Hardware | CMP-UIM-01    | 5-inch color LCD with capacitive touch overlay                       |\n| CMP-UIM-01B   | Alarm Annunciator                     | Hardware | CMP-UIM-01    | Piezoelectric buzzer and LED indicators for alarm signaling          |\n| CMP-UIM-01C   | Display Application Software          | Software | CMP-UIM-01    | Screen rendering, touch input processing, workflow navigation        |\n| CMP-WCM-01    | Wireless Communication Module         | Module   | System        | Wi-Fi radio, network stack, EHR interface, library update manager    |\n| CMP-WCM-01A   | Wi-Fi Radio                           | Hardware | CMP-WCM-01    | 802.11ac dual-band radio with antenna                                |\n| CMP-WCM-01B   | EHR Interface Application             | Software | CMP-WCM-01    | HL7/FHIR message formatting, drug order parsing, auto-documentation  |\n| CMP-WCM-01C   | Drug Library Update Manager           | Software | CMP-WCM-01    | Library file download, integrity verification, staged activation     |\n\n### SOUP Identification\n\n| SOUP ID     | CMP ID      | Name                    | Version  | Manufacturer / Source | Functional Requirements                                    | Known Anomaly Evaluation |\n|-------------|-------------|-------------------------|----------|----------------------|-------------------------------------------------------------|--------------------------|\n| SOUP-001    | CMP-MCB-01E | Real-Time Operating System | v3.2.1 | Commercial RTOS vendor | Task scheduling, memory protection, interrupt management   | Vendor errata list reviewed; no anomalies affecting infusion control or alarm paths |\n| SOUP-002    | CMP-MCB-01F | TCP/IP Protocol Stack   | v2.8.0   | Open source (BSD)    | IPv4/IPv6, TCP, UDP, DHCP, DNS for hospital network comms  | CVE database reviewed; patched to current security baseline |\n| SOUP-003    | CMP-MCB-01G | TLS Library             | v1.3.4   | Open source (Apache) | TLS 1.2/1.3 handshake, cipher suites, certificate validation | CVE database reviewed; no known vulnerabilities affecting device |\n\n### Physical Architecture Diagram\n\n```mermaid\ngraph LR\n    subgraph PMA[\"CMP-PMA-01: Pump Mechanism Assembly\"]\n        PUMP_DRIVE[\"CMP-PMA-01A<br/>Peristaltic Drive\"]\n        FLOW[\"CMP-PMA-01B<br/>Flow Sensor\"]\n        AFF[\"CMP-PMA-01C<br/>Anti-Free-Flow\"]\n        AIR[\"CMP-PMA-01D<br/>Air Detector\"]\n        PRESS[\"CMP-PMA-01E<br/>Pressure Sensor\"]\n        DOOR[\"CMP-PMA-01F<br/>Door Sensor\"]\n    end\n\n    subgraph MCB[\"CMP-MCB-01: Main Control Board\"]\n        PROC[\"CMP-MCB-01A<br/>Main Processor\"]\n        MOTOR_DRV[\"CMP-MCB-01H<br/>Motor Driver\"]\n        WDOG[\"CMP-MCB-01J<br/>Safety Watchdog\"]\n        PMU[\"CMP-MCB-01K<br/>Power Mgmt\"]\n    end\n\n    subgraph UIM[\"CMP-UIM-01: User Interface Module\"]\n        SCREEN[\"CMP-UIM-01A<br/>Touchscreen\"]\n        ALARM_HW[\"CMP-UIM-01B<br/>Alarm Annunciator\"]\n    end\n\n    subgraph WCM[\"CMP-WCM-01: Wireless Communication Module\"]\n        RADIO[\"CMP-WCM-01A<br/>Wi-Fi Radio\"]\n    end\n\n    MCB -->|Motor commands| PMA\n    PMA -->|Sensor data| MCB\n    MCB -->|Display data| UIM\n    UIM -->|Touch inputs| MCB\n    MCB -->|Network data| WCM\n    WCM -->|EHR/library data| MCB\n    PMU -->|Power rails| PMA\n    PMU -->|Power rails| UIM\n    PMU -->|Power rails| WCM\n```\n\n## Allocation\n\n| FUN ID       | REQ ID(s)                                             | CMP ID(s)                              | Assurance Level   | Rationale                                                     |\n|--------------|--------------------------------------------------------|----------------------------------------|-------------------|---------------------------------------------------------------|\n| FUN-INF-01   | REQ-FUN-001, REQ-FUN-002, REQ-FUN-003                | CMP-MCB-01B, CMP-PMA-01A, CMP-PMA-01B | IEC 62304 Class C | Rate control error can cause over/under-infusion (serious injury) |\n| FUN-INF-02   | REQ-FUN-004, REQ-FUN-005                              | CMP-MCB-01B                            | IEC 62304 Class C | Volume tracking error can delay KVO transition or cause over-infusion |\n| FUN-INF-03   | REQ-FUN-006                                           | CMP-MCB-01B, CMP-PMA-01A              | IEC 62304 Class C | Bolus delivery error can cause rapid over-infusion             |\n| FUN-DRS-01   | REQ-FUN-007, REQ-FUN-008, REQ-FUN-009                | CMP-MCB-01C                            | IEC 62304 Class C | DERS failure can allow erroneous dose to reach patient         |\n| FUN-DRS-02   | REQ-FUN-010, REQ-FUN-011                              | CMP-MCB-01C, CMP-WCM-01C              | IEC 62304 Class C | Corrupted drug library can defeat DERS protection              |\n| FUN-ALM-01   | REQ-FUN-012, REQ-FUN-013, REQ-FUN-014                | CMP-MCB-01D, CMP-UIM-01B              | IEC 62304 Class C | Missed alarm delays intervention for life-threatening condition |\n| FUN-MON-01   | REQ-FUN-015, REQ-FUN-016, REQ-FUN-017, REQ-FUN-018  | CMP-MCB-01D, CMP-PMA-01D, CMP-PMA-01E, CMP-PMA-01F | IEC 62304 Class C | Monitoring failure can mask occlusion, air, or free-flow       |\n| FUN-MON-02   | REQ-FUN-019                                           | CMP-MCB-01K                            | IEC 62304 Class B | Battery failure causes loss of infusion (non-serious if alarm works) |\n| FUN-UIF-01   | REQ-FUN-020, REQ-FUN-021                              | CMP-UIM-01A, CMP-UIM-01C              | IEC 62304 Class C | Misleading display can cause programming errors leading to harm |\n| FUN-UIF-02   | REQ-FUN-022                                           | CMP-UIM-01C, CMP-MCB-01C              | IEC 62304 Class C | Programming workflow error can bypass DERS checking            |\n| FUN-COM-01   | REQ-IFC-001, REQ-IFC-002                              | CMP-WCM-01B                            | IEC 62304 Class B | EHR data error is clinically visible; not direct harm path     |\n| FUN-COM-02   | REQ-IFC-003, REQ-IFC-004                              | CMP-WCM-01A, CMP-MCB-01F, CMP-MCB-01G | IEC 62304 Class B | Network loss does not stop infusion; degrades to standalone    |\n| FUN-COM-03   | REQ-IFC-005                                           | CMP-WCM-01B, CMP-MCB-01D              | IEC 62304 Class B | Alarm forwarding failure reduces remote visibility; local alarm unaffected |\n| FUN-SVC-01   | REQ-FUN-023                                           | CMP-MCB-01, CMP-MCB-01J               | IEC 62304 Class C | Self-test failure can mask latent faults in safety-critical paths |\n\n## Interfaces\n\n### External Interfaces\n\n| IFC ID       | Partner System                  | Data Item                             | Direction     | Protocol          | Timing               |\n|--------------|---------------------------------|---------------------------------------|---------------|-------------------|-----------------------|\n| IFC-EXT-001  | Electronic Health Record        | Infusion status, auto-documentation   | Out           | HL7 v2 / FHIR    | Event-driven (30 s max) |\n| IFC-EXT-002  | Electronic Health Record        | Drug orders, patient context          | In            | HL7 v2 / FHIR    | Event-driven           |\n| IFC-EXT-003  | Drug Library Authoring Tool     | Drug library dataset files            | In            | HTTPS file transfer | On demand             |\n| IFC-EXT-004  | Central Monitoring Station      | Alarm notifications, pump status      | Out           | Proprietary / HL7 | Within 10 s of alarm  |\n| IFC-EXT-005  | AC Mains Power                  | 100-240 VAC, 50/60 Hz               | In            | IEC 60320 C14     | Continuous             |\n| IFC-EXT-006  | IV Administration Set           | Fluid path (mechanical interface)     | Bidirectional | Cassette engagement | Continuous during infusion |\n| IFC-EXT-007  | Hospital Wi-Fi Network          | IP network connectivity               | Bidirectional | 802.11ac, WPA2/WPA3 | Continuous            |\n| IFC-EXT-008  | Biomedical Engineering Tools    | Calibration data, service commands    | Bidirectional | USB / Bluetooth   | On demand (service mode) |\n\n### Internal Interfaces\n\n| IFC ID       | Source CMP ID  | Target CMP ID  | Data Item                              | Mechanism       | Timing               |\n|--------------|----------------|-----------------|----------------------------------------|-----------------|----------------------|\n| IFC-INT-001  | CMP-MCB-01     | CMP-PMA-01A     | Motor step commands, direction, enable | SPI bus         | 10 ms control loop   |\n| IFC-INT-002  | CMP-PMA-01B    | CMP-MCB-01      | Flow sensor pulses, flow rate          | Analog/GPIO     | Continuous (1 ms sample) |\n| IFC-INT-003  | CMP-PMA-01D    | CMP-MCB-01      | Air bubble detection status            | GPIO interrupt  | < 100 ms detection   |\n| IFC-INT-004  | CMP-PMA-01E    | CMP-MCB-01      | Upstream/downstream pressure           | ADC (12-bit)    | 10 ms sample rate    |\n| IFC-INT-005  | CMP-PMA-01F    | CMP-MCB-01      | Door open/closed status                | GPIO interrupt  | < 50 ms detection    |\n| IFC-INT-006  | CMP-MCB-01     | CMP-UIM-01      | Display buffer, alarm state, status    | SPI bus         | 50 ms refresh        |\n| IFC-INT-007  | CMP-UIM-01     | CMP-MCB-01      | Touch coordinates, key events          | SPI bus         | Event-driven (< 100 ms) |\n| IFC-INT-008  | CMP-MCB-01     | CMP-WCM-01      | Infusion data, alarm data, requests    | UART            | Event-driven          |\n| IFC-INT-009  | CMP-WCM-01     | CMP-MCB-01      | EHR responses, drug library data       | UART            | Event-driven          |\n| IFC-INT-010  | CMP-MCB-01     | CMP-UIM-01B     | Alarm activation commands              | GPIO (direct)   | < 50 ms from detection |\n| IFC-INT-011  | CMP-MCB-01J    | CMP-MCB-01A     | Watchdog reset / processor reset       | Hardware signal  | 200 ms timeout       |\n\n## Failure Containment / Partitioning\n\n### Safety-Critical Function Isolation\n\nThe MCB software architecture partitions safety-critical infusion control and alarm functions from non-safety-critical communication and display functions using RTOS task isolation and memory protection.\n\n**Partition assignments:**\n\n| Partition | Functions                              | Safety Class   | Rationale                                                     |\n|-----------|----------------------------------------|----------------|---------------------------------------------------------------|\n| P1        | Infusion Control (FUN-INF-01/02/03)    | Class C        | Direct control of fluid delivery; error causes patient harm   |\n| P2        | DERS Engine (FUN-DRS-01)               | Class C        | DERS bypass allows erroneous dose delivery                    |\n| P3        | Alarm Management (FUN-ALM-01, FUN-MON-01) | Class C     | Alarm failure masks hazardous conditions                      |\n| P4        | Communication (FUN-COM-01/02/03)       | Class B        | Network failure degrades to standalone; no direct harm path   |\n| P5        | Display/UI (FUN-UIF-01/02)             | Class C        | Misleading display causes programming errors                  |\n| P6        | Self-Test (FUN-SVC-01)                 | Class C        | Self-test failure masks latent faults                         |\n\n**Isolation enforcement:**\n- RTOS memory protection unit (MPU) enforces spatial isolation between task partitions. Communication (P4) cannot write to infusion control (P1) memory.\n- Priority-based preemptive scheduling ensures infusion control and alarm tasks execute within their deadlines regardless of communication or display task load.\n- Inter-partition communication uses message queues with defined sizes and priorities. No shared writable memory between safety-critical and non-safety-critical partitions.\n- Hardware watchdog (CMP-MCB-01J) operates independently of the main processor and RTOS. If the watchdog is not serviced within 200 ms, the processor is reset and the pump transitions to a safe state (infusion stopped, anti-free-flow engaged, alarm activated).\n\n### Anti-Free-Flow Independence\n\nThe proposed anti-free-flow clamp (CMP-PMA-01C) is spring-closed with a powered hold-open actuator and a door interlock. Opening the door or removing hold-open power is intended to release the spring. The mechanical, power, and software dependencies require design and fault-injection evidence; independence and reliable closure are unverified. A door latch alone would not establish closure on power loss.\n\n**Evidence needed for the proposed mechanism:**\n- Analyze powered hold-open, spring, door interlock, release paths, sticking, tubing variation, and shared dependencies.\n- Define processor, door sensor, and power fault cases and establish which are detected or tolerated; no universal single-fault coverage is asserted.\n- Plan endurance and worst-case tubing tests. The 100,000-cycle value is a teaching target needing lifecycle rationale, not an executed result.\n\n### Network Isolation from Safety Functions\n\nThe Wireless Communication Module (CMP-WCM-01) communicates with the Main Control Board via a serial UART interface (IFC-INT-008, IFC-INT-009) with defined message protocol and bounds checking. The MCB validates all incoming data from the WCM before acting on it. A compromised or failed WCM cannot directly modify infusion parameters, pump motor commands, or alarm state \u2014 all such actions require MCB-side validation.\n\n**Isolation enforcement:**\n- MCB-to-WCM communication is unidirectional for safety-critical data: the MCB sends infusion status to the WCM; the WCM cannot command infusion start, stop, or rate change.\n- Drug library updates received via WCM are validated by the MCB (CRC-32 + digital signature) before activation.\n- Network loss causes the pump to continue operating in standalone mode with local alarm annunciation. No safety function depends on network availability.\n\n## Architecture Decisions\n\n### AD-01: Spring-Closed Clamp with Powered Hold-Open and Door Interlock\n\n**Proposed decision:** A spring-closed anti-free-flow clamp with a powered hold-open actuator and mechanical door interlock. Door opening or loss of hold-open power is intended to release closure. Detailed design must prevent a stuck actuator or latch from masking the release.\n\n**Rationale:** The closing action can avoid a processor command dependency, but the complete mechanism still has mechanical and electrical failure paths. Independence, closing time, and tubing occlusion are claims requiring fault analysis and test evidence, not established properties.\n\n**Trade-off:** Loading workflow, actuator energy, release faults, and maintenance need evaluation. No usability test or risk acceptance has been performed. Retain REQ-SAF-001 and CTL-006 as proposed control requirements pending design and evidence.\n\n### AD-02: Single Processor with RTOS Partitioning over Dual Processor\n\n**Decision:** Use a single safety processor (ARM Cortex-R5) with RTOS memory protection rather than a dual-processor architecture with a separate safety co-processor.\n\n**Rationale:** The infusion pump has a simpler functional architecture than avionics or automotive safety systems \u2014 the safety-critical path is infusion control, alarm management, and DERS, all of which can execute within a single processor's compute budget with timing margin. The RTOS MPU provides partition isolation. The hardware watchdog provides independent processor monitoring. A dual-processor architecture would increase PCB size, power consumption, and cost without a proportionate improvement in the safety argument.\n\n**Trade-off:** All Class C software runs on a single processor. Mitigated by the hardware watchdog (CMP-MCB-01J), RTOS partition isolation, and the mechanical anti-free-flow clamp providing defense in depth against processor failure.\n\n### AD-03: UART for MCB-WCM Communication over Shared Bus\n\n**Decision:** Use a dedicated UART link between the MCB and WCM rather than sharing the SPI bus used for PMA and UIM.\n\n**Rationale:** The UART provides physical isolation between the network-facing WCM and the safety-critical MCB communication paths (SPI to PMA and UIM). A shared bus would create a potential interference path where WCM network traffic could delay safety-critical sensor data from the PMA or display updates to the UIM. The dedicated UART also simplifies the cybersecurity boundary analysis by providing a single, well-defined interface between the network domain and the safety domain.\n\n**Trade-off:** Additional UART peripheral and wiring. Proposed because separate buses can reduce interference; shared processor, power, scheduling, and software paths still need evidence.\n\n### AD-04: Closed-Loop Flow Control over Open-Loop Volumetric\n\n**Decision:** Use closed-loop flow control with an ultrasonic flow sensor rather than open-loop volumetric delivery based on motor step counting alone.\n\n**Rationale:** Open-loop delivery accuracy depends on tubing compliance, temperature, viscosity, and mechanical wear \u2014 all of which vary in clinical use. Closed-loop control with a flow sensor (CMP-PMA-01B) compensates for these variables in real time, improving delivery accuracy across the operating envelope. The flow sensor also enables detection of partial occlusion and free-flow conditions that motor current monitoring alone cannot reliably detect.\n\n**Trade-off:** The flow sensor adds cost and a potential single-point failure for flow measurement. Mitigated by the motor step counter serving as a backup delivery estimate, and the alarm system detecting flow sensor failure.\n\n### AD-05: SOUP Minimization for Safety-Critical Path\n\n**Decision:** Limit SOUP usage to the RTOS, TCP/IP stack, and TLS library. All infusion control, DERS, and alarm logic is custom-developed software.\n\n**Rationale:** Custom development of safety-critical infusion control software enables full IEC 62304 Class C lifecycle evidence (detailed design, unit implementation, unit verification) without dependence on third-party source code access or anomaly response timelines. The RTOS supplier/version and any safety qualification package are not selected or verified in this teaching case. The TCP/IP and TLS SOUP components are isolated in the communication partition (P4) where their failure does not directly impact patient safety.\n\n**Trade-off:** Higher development cost for custom infusion control software. Accepted because the Class C evidence burden for SOUP in the safety-critical path would be comparable (SOUP anomaly management, functional requirements verification) and would leave the development team dependent on external SOUP vendor responsiveness for safety-relevant anomaly resolution.\n"
    },
    "assurance-evidence.md": {
      "sha256": "ddebf880cb15c3eb50d07d1e8250e70ddc07963a542d862f0fa8d9347039df3e",
      "text": "# Assurance Evidence\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Assurance Framework\n\nThe Smart Infusion Pump System follows a dual regulatory assurance framework:\n\n1. **FDA premarket pathway (510(k) working assumption)**: Current QMSR design/development under 21 CFR 820.10(c) and ISO 13485:2016 with design input, design output, design review, design verification, design validation, and design transfer as the primary lifecycle gates.\n2. **EU MDR Class IIb**: Technical documentation per Annex II and Annex III, with conformity assessment by a Notified Body under EU MDR 2017/745.\n\nBoth pathways reference ISO 14971 for risk management and IEC 62304 for software lifecycle. The evidence package is structured to serve both regulatory bodies without duplication: each artifact is authored once and mapped to both the FDA design control waterfall and the EU MDR Annex structure.\n\n**Design Control Waterfall (FDA):**\n\n| Gate              | Purpose                                                                | Key Evidence                                                           |\n|-------------------|------------------------------------------------------------------------|------------------------------------------------------------------------|\n| Design Input      | Requirements established from user needs, risk controls, and regulatory requirements | System requirements, software requirements, risk management plan |\n| Design Output     | Architecture and design documents that satisfy design inputs            | Architecture description, software design, SOUP evaluation             |\n| Design Review     | Independent review of design artifacts at defined milestones           | Design review meeting records, action item closures                    |\n| Design Verification | Objective evidence that design outputs meet design inputs            | Test reports, analysis reports, inspection records                     |\n| Design Validation | Objective evidence that the device meets user needs and intended uses  | Usability validation, clinical performance evidence, simulated use test |\n| Design Transfer   | Documented procedures for production release                           | Manufacturing specifications, acceptance test procedures, DHF index    |\n\n## Evidence Lifecycle States\n\n| State | Meaning |\n| --- | --- |\n| Planned | Record/activity identified; no executed result supplied |\n| Drafted | Actual draft record exists |\n| Executed | Actual procedure result and configuration exist |\n| Reviewed | Identified reviewer and disposition recorded |\n| Accepted | Authorized acceptance record exists |\n| Baselined | Identified configuration is controlled; does not imply execution or acceptance |\n\nAll indexed artifact paths below are proposed and absent from this repository.\nTheir status is Planned. The Markdown teaching baseline is not an accepted QMS record.\n\n## Evidence Index\n\n| EVD ID   | Artifact Name                                         | Location                                               | Demonstrates                                                         | Standard Clause                     | Review Milestone       | Evidence Consumer              | Status   |\n|----------|-------------------------------------------------------|--------------------------------------------------------|----------------------------------------------------------------------|-------------------------------------|------------------------|--------------------------------|----------|\n| EVD-001  | Infusion Delivery Verification Test Report            | evidence/test-reports/infusion-delivery-verification.pdf | Flow rate accuracy, volume tracking, closed-loop control, trumpet curve compliance | IEC 60601-2-24 (exact applicability to verify); IEC 62304 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-002  | Safety Mechanism Test Report                          | evidence/test-reports/safety-mechanism-test.pdf         | Anti-free-flow clamp engagement, hardware rate limiter, door sensor, safe state transition | IEC 60601-2-24 (exact applicability to verify); ISO 14971 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-003  | DERS Verification Test Report                         | evidence/test-reports/ders-verification.pdf             | Soft limit alerting, hard limit enforcement, bolus checking, override logging, UI workflow DERS gate | IEC 62304 (exact applicability to verify); FDA DERS guidance | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-004  | Alarm System Test Report                              | evidence/test-reports/alarm-system-test.pdf             | Occlusion detection timing, air-in-line detection, alarm signal characteristics, upstream occlusion | IEC 60601-1-8; IEC 60601-2-24 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-005  | Processor Safety Mechanism Test Report                | evidence/test-reports/processor-safety-test.pdf         | Watchdog timeout and reset, safe state transition timing, fault injection results | IEC 62304 (exact applicability to verify); ISO 14971 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-006  | Alarm Annunciator Independence Test Report            | evidence/test-reports/alarm-independence-test.pdf       | Alarm function during display failure, alarm signal compliance per IEC 60601-1-8 | IEC 60601-1-8 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-007  | Drug Library Management Test Report                   | evidence/test-reports/drug-library-management.pdf       | Library integrity verification, library activation control, library capacity | IEC 62304 (exact applicability to verify); FDA premarket cybersecurity | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-008  | Degraded Mode and Display Test Report                 | evidence/test-reports/degraded-mode-display.pdf         | Flow sensor loss fallback, display content verification, data integrity | IEC 62304 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-009  | Self-Test and Power-Up Verification Report            | evidence/test-reports/self-test-powerup.pdf             | Self-test coverage, power-up timing, sensor verification completeness | IEC 60601-1 (exact applicability to verify); IEC 62304 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-010  | Cybersecurity Verification Test Report                | evidence/test-reports/cybersecurity-verification.pdf    | TLS encryption, Wi-Fi authentication, RTOS partition isolation, MCB input validation, network independence | FDA premarket cybersecurity guidance; IEC 62443-4-1 | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-011  | Battery and Power Management Test Report              | evidence/test-reports/battery-power-test.pdf            | Battery runtime endurance, power interruption recovery, battery alarm thresholds | IEC 60601-1 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-012  | Usability Validation Test Report                      | evidence/test-reports/usability-validation.pdf          | Touch response, infusion programming workflow, alarm response, use-related risk analysis | IEC 62366-1; FDA human factors guidance | Design Validation | FDA reviewer; Notified Body | Planned |\n| EVD-013  | EHR Integration and Communication Test Report         | evidence/test-reports/ehr-integration-test.pdf          | HL7/FHIR message exchange, drug order reception, alarm forwarding latency | IEC 80001-1; HL7 conformance | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-014  | Environmental and EMC Test Report                     | evidence/test-reports/environmental-emc.pdf             | Power consumption, temperature operating range, EMC per IEC 60601-1-2 | IEC 60601-1-2; IEC 60601-1 (exact applicability to verify) | Design Verification | FDA reviewer; Notified Body | Planned |\n| EVD-015  | Risk Management Report                                | evidence/safety/risk-management-report.pdf              | ISO 14971 risk management process completion, residual risk acceptability, overall residual risk evaluation | ISO 14971 (exact applicability to verify) | Design Review | FDA reviewer; Notified Body | Planned |\n| EVD-016  | Software Development Plan                             | evidence/plans/software-development-plan.pdf            | IEC 62304 lifecycle planning, Table A.1 applicability, SOUP identification, safety classification | IEC 62304 (exact applicability to verify) | Design Input | FDA reviewer; Notified Body | Planned |\n| EVD-017  | Software Requirements Specification                   | evidence/development/software-requirements.pdf          | Software requirements derived from system requirements and risk controls | IEC 62304 (exact applicability to verify) | Design Input | FDA reviewer; Notified Body | Planned |\n| EVD-018  | Software Architecture Description                     | evidence/development/software-architecture.pdf          | Software architecture, partition design, SOUP integration, safety class allocation | IEC 62304 (exact applicability to verify) | Design Output | FDA reviewer; Notified Body | Planned |\n| EVD-019  | Software Detailed Design                              | evidence/development/software-detailed-design.pdf       | Unit-level design for Class C components (infusion control, DERS, alarm management) | IEC 62304 (exact applicability to verify) | Design Output | FDA reviewer; Notified Body | Planned |\n| EVD-020  | SOUP Evaluation Report                                | evidence/development/soup-evaluation.pdf                | SOUP identification, functional requirements, known anomaly evaluation, risk impact assessment | IEC 62304 (exact applicability to verify) | Design Review | FDA reviewer; Notified Body | Planned |\n| EVD-021  | Design History File (DHF) Index                       | evidence/dhf/dhf-index.pdf                              | Complete index of all design control artifacts with version, date, and review status | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify); QMSR | Design Transfer | FDA reviewer | Planned |\n| EVD-022  | System Requirements Specification                     | evidence/development/system-requirements.pdf            | System-level requirements with full record schema (this document is the controlled version) | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify); IEC 62304 (exact applicability to verify) | Design Input | FDA reviewer; Notified Body | Planned |\n| EVD-023  | Simulated Use Validation Report                       | evidence/test-reports/simulated-use-validation.pdf      | Device meets user needs under simulated clinical conditions; use-related risk mitigation confirmed | IEC 62366-1; 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify) | Design Validation | FDA reviewer; Notified Body | Planned |\n| EVD-024  | Post-Market Surveillance Plan                         | evidence/plans/post-market-surveillance-plan.pdf        | DERS override trend monitoring, MAUDE complaint review, SOUP anomaly monitoring, field safety corrective action process | EU MDR Article 83; 21 CFR 803 | Design Transfer | Notified Body; FDA | Planned |\n| EVD-025  | Configuration Management Plan                         | evidence/plans/configuration-management-plan.pdf        | CM procedures for software, hardware, SOUP, drug library, and documentation baselines | IEC 62304 (exact applicability to verify); ISO 13485 (exact applicability to verify) | Design Input | FDA reviewer; Notified Body | Planned |\n\n## FDA Design Control Mapping\n\nThis section maps the evidence artifacts to the proposed design/development record structure. Current design/development requirements are in 21 CFR 820.10(c), incorporating ISO 13485 (exact applicability to verify); the old 820.30 phases below are historical labels, not current clause citations.\n\n| Design Control Phase | Current design/development basis | Required Evidence                                            | EVD ID(s)                          | Status    |\n|----------------------|----------------------|--------------------------------------------------------------|------------------------------------|-----------|\n| Design Input         | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | System and software requirements, risk management plan       | EVD-016, EVD-017, EVD-022          | Planned |\n| Design Output        | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | Architecture, detailed design, SOUP evaluation               | EVD-018, EVD-019, EVD-020          | Planned |\n| Design Review        | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | Risk management report, design review records                | EVD-015                            | Planned |\n| Design Verification  | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | Test reports demonstrating outputs meet inputs               | EVD-001 through EVD-014            | Planned   |\n| Design Validation    | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | Usability validation, simulated use testing                  | EVD-012, EVD-023                   | Planned   |\n| Design Transfer      | 21 CFR 820.10(c) / ISO 13485 (exact applicability to verify)            | DHF index, manufacturing specs, post-market plan             | EVD-021, EVD-024, EVD-025          | Planned |\n\n## EU MDR Annex II / Annex III Mapping\n\nThis section maps the evidence artifacts to the EU MDR 2017/745 technical documentation requirements.\n\n| Annex Section        | Requirement                                                    | EVD ID(s)                               | Status    |\n|----------------------|----------------------------------------------------------------|-----------------------------------------|-----------|\n| Annex II, Section 1  | Device description and specification                           | EVD-022 (system requirements), README.md | Planned |\n| Annex II, Section 2  | Information supplied by the manufacturer (labeling, IFU)       | (external to this evidence set)         | Planned   |\n| Annex II, Section 3  | Design and manufacturing information                           | EVD-018, EVD-019, EVD-025              | Planned |\n| Annex II, Section 4  | General safety and performance requirements (GSPRs)            | EVD-015 (risk), EVD-001-014 (verification) | Planned |\n| Annex II, Section 5  | Benefit-risk analysis and risk management                      | EVD-015                                 | Planned |\n| Annex II, Section 6  | Product verification and validation                            | EVD-001-014 (verification), EVD-012/023 (validation) | Planned |\n| Annex III, Section 1 | Post-market surveillance plan                                  | EVD-024                                 | Planned |\n| Annex III, Section 3 | Post-market clinical follow-up plan                            | (external to this evidence set)         | Planned   |\n\n## Software Lifecycle Evidence Plan\n\nThe overall software Class C is a teaching assumption. Any proposed lower-class\nsubsystem needs risk and segregation rationale against the adopted IEC 62304 edition;\nno class reduction is established by this example. Exact clauses and class-specific\nobligations require a licensed-source review.\n\n| Proposed work | Evidence IDs | Scope / open decision |\n| --- | --- | --- |\n| Development planning | EVD-016 | Process, resources, configuration, and classification rationale |\n| Requirements and architecture | EVD-017, EVD-018 | Risk-control allocation and interface behavior |\n| Detailed design and unit verification | EVD-019 and associated procedures | Infusion control, DERS, alarm, display; exact applicability to verify |\n| Integration/system verification | EVD-001 through EVD-014 | Normal, boundary, fault, and recovery conditions |\n| SOUP assessment | EVD-020 | RTOS, TCP/IP, TLS; versions/supplier/anomalies not established |\n| Configuration/change/problem resolution | EVD-024, EVD-025 | Actual records, regression scope, and release disposition are planned |\n\n## SOUP Evidence Requirements\n\nThe proposed SOUP evidence plan covers these application-specific records. Verify exact requirements in the applicable IEC 62304 edition and current FDA guidance:\n\n| SOUP ID  | CMP ID      | Evidence Required                                                          | EVD ID   | Status  |\n|----------|-------------|----------------------------------------------------------------------------|----------|---------|\n| SOUP-001 | CMP-MCB-01E | Functional requirements, known anomaly evaluation, risk impact assessment  | EVD-020  | Planned |\n| SOUP-002 | CMP-MCB-01F | Functional requirements, known anomaly evaluation (CVE review), risk impact | EVD-020  | Planned |\n| SOUP-003 | CMP-MCB-01G | Functional requirements, known anomaly evaluation (CVE review), risk impact | EVD-020  | Planned |\n\n**SOUP anomaly monitoring process:**\nThe proposed post-market plan (EVD-024) would include periodic review of the following; cadence is a project decision needing justification:\n- Vendor errata lists for SOUP-001 (RTOS)\n- CVE databases (NVD, vendor-specific) for SOUP-002 (TCP/IP) and SOUP-003 (TLS)\n- Impact assessment of new anomalies on the device risk profile\n- Patch/update evaluation and deployment timeline\n\n## Post-Market Surveillance Evidence\n\n| Activity                          | Data Source                           | Frequency    | EVD ID   |\n|-----------------------------------|---------------------------------------|--------------|----------|\n| DERS override trend monitoring    | Pump fleet override logs (aggregated) | Monthly      | EVD-024  |\n| MAUDE complaint review            | FDA MAUDE database                    | Quarterly    | EVD-024  |\n| SOUP anomaly monitoring           | Vendor errata, CVE databases          | Quarterly    | EVD-024  |\n| Field safety corrective actions   | Quality system CAPA process           | As needed    | EVD-024  |\n| Post-market clinical follow-up    | Clinical literature review            | Annually     | EVD-024  |\n| Drug library effectiveness review | Override data + pharmacy feedback     | Semi-annually | EVD-024  |\n"
    },
    "classification.md": {
      "sha256": "04d46dbc6e8c8bb0a8067d610050a9a70c8a4c87f12420fee142de91eed941ed",
      "text": "# Intended use and classification rationale\n\nThis is a teaching assumption, not a regulatory decision.\n\n- Intended use: trained clinician programs IV fluids/medication for acute care.\n  Local flow feedback maintains the selected delivery rate. No patient-physiology\n  diagnostic loop is assumed to determine therapy automatically.\n- U.S.: [21 CFR 880.5725](https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-880/subpart-F/section-880.5725)\n  identifies general infusion pumps as Class II. The former hemodialysis citation,\n  876.5820, and generalized Class III/PMA conclusion were incorrect. Check product\n  code, predicate, technology and indications before choosing the submission path.\n  FDA's [TPLC guidance](https://www.fda.gov/media/78369/download), section 3,\n  addresses Class II pumps and distinguishes pumps submitted as part of Class III systems.\n- EU: provisional IIb under Rule 12 for potentially hazardous administration,\n  supported by the examples in [MDCG 2021-24 Rev.1](https://health.ec.europa.eu/system/files/2021-10/mdcg_2021-24_en_0.pdf),\n  Rule 12 table, printed page 48. Rule 11 concerns software; implementing rule 3.3\n  addresses software driving/influencing a device. All applicable rules still need review.\n- Software: IEC 62304 Class C is a separate teaching assumption from harm analysis.\n  It is not derived from FDA or EU device class.\n- Quality: [current 820.10(c)](https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820/subpart-A/section-820.10)\n  and ISO 13485 design/development replace the old 820.30 clause structure.\n  Historical FDA guidance may still use the old terminology.\n\nRemaining decisions: exact product code/predicate, indications/population,\naccessory/system boundary, automation, EU rule interaction, and software risk-control\nclassification rationale. No clearance, notified-body finding, or certification is claimed.\n"
    }
  }
}
