{
  "schema_version": 1,
  "source_commit": "b54b0b6",
  "status": "superseded_instructional_baseline_not_current_evidence",
  "files": {
    "README.md": {
      "sha256": "c453c0a9633361f5da8026e6d4282a2758a1cbff8ec7f29aba5eaaf60c8d15f3",
      "text": "# Surgical Robot Platform\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## Overview\n\nThe Surgical Robot Platform is a multi-arm teleoperated surgical system for minimally invasive procedures including general surgery, gynecology, and urology. The system uses a master-slave architecture in which a surgeon seated at an ergonomic console manipulates hand controllers and foot pedals that map to articulated instrument arms and an endoscopic camera at the patient-side cart. Haptic feedback provides force sensing from tissue interaction back to the surgeon's hands. A stereoscopic vision system delivers 3D high-definition imagery with instrument overlay and anatomical annotation. The system is classified FDA Class II via the De Novo pathway (no substantially equivalent predicate device) and EU MDR Class IIb. Embedded software is IEC 62304 Class C.\n\n## System Boundary\n\n**Inside the system boundary:**\n- Surgeon console: master hand controllers, foot pedal array, stereoscopic display, haptic feedback actuators, console processor\n- Patient-side cart: four articulated instrument arms (three instrument + one camera), instrument drive mechanisms, joint encoders, force/torque sensors, cart processor\n- Vision tower: stereoscopic endoscope, image processor, video distribution, light source interface\n- System controller: motion scaling, tremor filtering, workspace mapping, safety supervisory software\n- Instrument interface: instrument recognition, usage tracking, sterile adapter engagement detection\n\n**Outside the system boundary:**\n- Surgical instruments (disposable/reusable endeffectors, supplied separately)\n- Electrosurgical generator (external energy source connected via IFC-EXT-004)\n- Operating room table and positioning system\n- Anesthesia equipment and patient monitoring\n- Hospital network infrastructure\n- Sterile draping and accessories\n\n## Operational Environment\n\nThe system operates in hospital operating rooms under controlled environmental conditions: 18C to 26C ambient temperature, 30% to 60% relative humidity, and standard atmospheric pressure. The surgeon console may be located in the same OR or in an adjacent control room connected via a dedicated fiber-optic link. The system requires dedicated 30A electrical circuits for the patient-side cart and vision tower.\n\n## Operating Modes\n\n| Mode ID   | Name               | Description                                                              | Active Functions                                            | Constraints                                        |\n|-----------|--------------------|--------------------------------------------------------------------------|-------------------------------------------------------------|----------------------------------------------------|\n| MODE-001  | Teleoperation      | Full master-slave control with haptic feedback and vision active         | All FUN- functions active                                   | Surgeon authenticated; instruments engaged          |\n| MODE-002  | Setup/Docking      | Patient-side cart positioning and instrument port alignment              | FUN-MOT-01 (limited), FUN-VIS-01, FUN-SAF-01               | Reduced speed limits; no instrument actuation       |\n| MODE-003  | Fault Hold         | All motion halted; instruments locked in place after detected fault      | FUN-SAF-01, FUN-SAF-02, FUN-VIS-01                          | No motion; surgeon must acknowledge before resume   |\n| MODE-004  | Manual Override     | Surgeon or assistant manually repositions arms at the patient side      | FUN-SAF-01 (monitoring only), FUN-SAF-02                    | Motor drives disengaged; clutch brakes released     |\n\n## Key Technical Challenges\n\n1. **Haptic feedback latency.** The round-trip delay from force sensing at the instrument tip through the communication link to the haptic actuators at the surgeon console must remain below 10 ms to maintain transparent teleoperation. Exceeding this threshold degrades the surgeon's force perception and increases the risk of tissue damage from excessive applied force.\n\n2. **Motion scaling fidelity and tremor filtering.** The system scales surgeon hand movements (typically 3:1 to 5:1 reduction) while filtering physiological tremor (8-12 Hz). The scaling and filtering algorithms must preserve intentional fine movements (suturing, dissection) without introducing phase lag or spatial distortion that could cause instrument drift.\n\n3. **Instrument arm collision avoidance.** Four articulated arms operating in a shared surgical workspace must avoid collisions with each other, the patient, and the OR staff. The collision avoidance algorithm must operate in real time without impeding the surgeon's intended motion trajectory.\n\n4. **De Novo regulatory pathway.** No substantially equivalent predicate device exists for this configuration, requiring the De Novo classification process with a comprehensive risk-benefit analysis and special controls recommendation.\n\n## Stakeholders\n\n| Stakeholder                    | Role                                                                              |\n|--------------------------------|-----------------------------------------------------------------------------------|\n| Surgeon                        | Primary operator; controls instruments via console during procedures              |\n| OR nursing staff               | Assists with setup, docking, instrument exchange, and draping                    |\n| Patient                        | Subject of surgical procedure; subject to harm from device malfunction            |\n| Biomedical engineering          | Installs, maintains, and calibrates the robotic system                            |\n| FDA (CDRH)                     | Reviews De Novo classification request; defines special controls                  |\n| EU Notified Body               | Assesses EU MDR conformity for Class IIb active therapeutic device                |\n\n## Standards Applicability\n\n| Standard            | Applicability                                                                                   |\n|---------------------|-------------------------------------------------------------------------------------------------|\n| IEC 62304           | Software lifecycle for Class C safety-classified embedded software (console, cart, vision)      |\n| ISO 14971           | Risk management across full product lifecycle; surgical-specific hazard categories               |\n| IEC 60601-1         | General safety and essential performance; Type B applied part (instrument contact)               |\n| IEC 80601-2-77      | Particular requirements for robotically assisted surgical equipment                              |\n| IEC 62443           | Cybersecurity for networked surgical systems; defense-in-depth for console-cart link             |\n"
    },
    "system.yaml": {
      "sha256": "d018d687e6d12351aff358efe052046899104e434ed0b1f2eee97a8281deec27",
      "text": "title: Surgical Robot Platform\ndomain: medical-device\ntier: fleet\nstatus: illustrative\nstandards:\n  - IEC 62304\n  - ISO 14971\n  - IEC 60601-1\n  - IEC 80601-2-77\n  - IEC 62443\nassurance_framework: FDA De Novo (Class II) + EU MDR (Class IIb)\nsystem_class: FDA Class II (De Novo), IEC 62304 Class C\nsummary: >\n  Multi-arm teleoperated surgical system for minimally invasive\n  procedures. Master-slave architecture, haptic feedback, vision system.\nevidence_status: planned\n"
    },
    "requirements.md": {
      "sha256": "88d63772c5ce4e22ede774e04398b90cbed6780e4fec14f98cb66f45ba877b3a",
      "text": "# Requirements\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\nAll requirements are atomic, testable shall-statements.\n\n## Requirement Record Schema\n\n| Field         | Description                                                                                       |\n|---------------|---------------------------------------------------------------------------------------------------|\n| ID            | Unique identifier (e.g., REQ-FUN-001)                                                            |\n| Statement     | Atomic shall-statement                                                                            |\n| Rationale     | Why this requirement exists                                                                       |\n| Source        | Hazard ID (HZ-), control ID (CTL-), regulatory clause, or stakeholder need                       |\n| Parent        | Parent requirement ID (if derived)                                                                |\n| Verification  | Method: test, analysis, inspection, demonstration                                                 |\n| Allocation    | Target component ID(s) from architecture.md                                                       |\n| Status        | Draft, baselined, verified, deferred                                                              |\n\n## Functional Requirements\n\n### REQ-FUN-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall map surgeon hand controller movements to instrument tip movements with a configurable motion scaling ratio from 1:1 to 5:1, selectable by the surgeon during MODE-001. |\n| **Rationale**    | Motion scaling enables fine manipulation beyond unaided human dexterity for microsurgical tasks. |\n| **Source**       | Stakeholder need (surgeon); IEC 80601-2-77 Clause 201.12 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CON-01B, CMP-CTR-01A |\n| **Status**       | Draft |\n\n### REQ-FUN-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall filter physiological hand tremor in the frequency range of 8 Hz to 12 Hz from the surgeon's hand controller input while preserving intentional movements below 4 Hz with less than 5% amplitude attenuation. |\n| **Rationale**    | Tremor filtering improves instrument tip stability without degrading intentional surgical gestures. |\n| **Source**       | Stakeholder need (surgeon); IEC 80601-2-77 |\n| **Parent**       | REQ-FUN-001 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CTR-01A |\n| **Status**       | Draft |\n\n### REQ-FUN-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall provide haptic force feedback from the instrument tip to the surgeon's hand controllers with a round-trip latency of not more than 10 ms measured from force/torque sensor sampling to haptic actuator output. |\n| **Rationale**    | Transparent haptic feedback below 10 ms preserves the surgeon's force perception and prevents tissue damage from excessive force. |\n| **Source**       | IEC 80601-2-77; stakeholder need (surgeon) |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-PCA-01C, CMP-CON-01C, CMP-CTR-01A |\n| **Status**       | Draft |\n\n### REQ-FUN-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall render stereoscopic 3D video from the endoscopic camera to the surgeon console display at a minimum of 60 frames per second with a glass-to-glass latency of not more than 100 ms. |\n| **Rationale**    | Low-latency high-frame-rate stereo video is essential for depth perception and hand-eye coordination during teleoperation. |\n| **Source**       | Stakeholder need (surgeon); IEC 80601-2-77 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-VIS-01A, CMP-VIS-01B, CMP-CON-01D |\n| **Status**       | Draft |\n\n### REQ-FUN-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall detect the identity and usage count of each attached surgical instrument via the instrument recognition interface and shall prevent use of instruments that have exceeded their maximum usage cycle count. |\n| **Rationale**    | Instrument tracking prevents use of worn instruments that may fail during a procedure. |\n| **Source**       | Stakeholder need (biomedical engineering); IEC 80601-2-77 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-PCA-01D, CMP-CTR-01A |\n| **Status**       | Draft |\n\n## Safety Requirements\n\n### REQ-SAF-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall halt all instrument arm motion within 50 ms of detecting a joint position, velocity, or torque value outside the predefined safe operating envelope and shall transition to MODE-003 (Fault Hold). |\n| **Rationale**    | Runaway arm motion is a critical hazard; immediate halt prevents patient injury. |\n| **Source**       | IEC 80601-2-77 Clause 201.12.4; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CTR-01A, CMP-CTR-01B, CMP-PCA-01B |\n| **Status**       | Draft |\n\n### REQ-SAF-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall implement collision avoidance that prevents instrument arm-to-arm contact and arm-to-patient contact by enforcing minimum separation distances and reducing arm velocity as separation decreases, without requiring surgeon intervention. |\n| **Rationale**    | Multi-arm collision is a foreseeable hazard unique to multi-arm robotic surgical systems. |\n| **Source**       | IEC 80601-2-77; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-CTR-01A, CMP-PCA-01B |\n| **Status**       | Draft |\n\n### REQ-SAF-003\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | Upon loss of the communication link between the surgeon console and the patient-side cart exceeding 100 ms, the system shall transition to MODE-003 (Fault Hold), halt all instrument motion, and annunciate an audible and visual alarm at both the console and the patient-side cart. |\n| **Rationale**    | Uncontrolled instrument motion during communication loss can cause patient injury. |\n| **Source**       | IEC 80601-2-77 Clause 201.12.4; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CTR-01A, CMP-CON-01A, CMP-PCA-01A |\n| **Status**       | Draft |\n\n### REQ-SAF-004\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall limit the maximum force exertable by any instrument arm to 25 N, enforced by an independent hardware current limiter on each motor driver that is not software-overridable. |\n| **Rationale**    | Hardware force limiting provides defense in depth against software faults that could command excessive arm force. |\n| **Source**       | IEC 80601-2-77; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test, Analysis |\n| **Allocation**   | CMP-PCA-01E |\n| **Status**       | Draft |\n\n### REQ-SAF-005\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall provide a physical emergency stop button accessible from both the surgeon console and the patient-side cart that immediately removes power from all motor drives and engages joint brakes within 100 ms of activation. |\n| **Rationale**    | Emergency stop is required as a last-resort safety measure independent of software control. |\n| **Source**       | IEC 60601-1 Clause 9.2; IEC 80601-2-77 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CON-01E, CMP-PCA-01F |\n| **Status**       | Draft |\n\n## Interface Requirements\n\n### REQ-IFC-001\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The communication link between the surgeon console and the patient-side cart shall maintain a round-trip latency of not more than 2 ms and a packet loss rate of less than 10^-9 during MODE-001 (Teleoperation). |\n| **Rationale**    | Deterministic low-latency communication is essential for stable teleoperation control loops and haptic transparency. |\n| **Source**       | IEC 80601-2-77; architecture decision AD-01 |\n| **Parent**       | REQ-FUN-003 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CON-01A, CMP-PCA-01A |\n| **Status**       | Draft |\n\n### REQ-IFC-002\n| Field        | Value |\n|--------------|-------|\n| **Statement**    | The system shall interface with the electrosurgical generator via IFC-EXT-004 to activate and deactivate electrosurgical energy only when the surgeon foot pedal is depressed and the instrument is confirmed engaged, and shall remove energy within 50 ms of foot pedal release. |\n| **Rationale**    | Uncontrolled electrosurgical energy application can cause thermal burns to the patient and OR staff. |\n| **Source**       | IEC 80601-2-77; ISO 14971 |\n| **Parent**       | \u2014 |\n| **Verification** | Test |\n| **Allocation**   | CMP-CON-01E, CMP-PCA-01D |\n| **Status**       | Draft |\n"
    },
    "architecture.md": {
      "sha256": "76e66b8ba279d446188e11f766847d80e06a567d3a1cad5b58ad0ad34ec139c7",
      "text": "# Architecture\n\n> Illustrative proposed baseline. Numeric targets, allocations, risk ratings, and evidence paths are teaching assumptions. No executed tests, approved design, or regulatory acceptance is supplied. Verify exact standards claims for the applicable edition before use.\n\n## System Context\n\n```mermaid\ngraph TB\n    subgraph SRP[\"Surgical Robot Platform\"]\n        CON[\"CMP-CON-01<br/>Surgeon Console\"]\n        CTR[\"CMP-CTR-01<br/>System Controller\"]\n        PCA[\"CMP-PCA-01<br/>Patient-Side Cart\"]\n        VIS[\"CMP-VIS-01<br/>Vision Tower\"]\n    end\n\n    SURGEON[\"Surgeon\"]\n    PATIENT[\"Patient<br/>(Surgical Site)\"]\n    ESU[\"Electrosurgical<br/>Generator\"]\n    ORTABLE[\"OR Table\"]\n    INSTRUMENTS[\"Surgical<br/>Instruments\"]\n    STAFF[\"OR Nursing<br/>Staff\"]\n\n    SURGEON -->|Hand/foot input| CON\n    CON -->|Stereo video, haptic feedback| SURGEON\n    CTR -->|Motion commands| PCA\n    PCA -->|Joint/force data| CTR\n    CTR -->|Video commands| VIS\n    VIS -->|Stereo video stream| CTR\n    PCA -->|Instrument motion| PATIENT\n    PATIENT -->|Force/tissue feedback| PCA\n    INSTRUMENTS -->|Engage/disengage| PCA\n    ESU -->|Electrosurgical energy| PCA\n    STAFF -->|Instrument exchange, draping| PCA\n    ORTABLE -->|Patient position| PCA\n```\n\n## Functional Architecture\n\n| FUN ID       | Function Name                    | Description                                                                | Inputs                                     | Outputs                                   | Dependencies      |\n|--------------|----------------------------------|----------------------------------------------------------------------------|--------------------------------------------|-------------------------------------------|--------------------|\n| FUN-MOT-01   | Motion Control                   | Map surgeon inputs to instrument arm joint commands with scaling and tremor filtering | Hand controller data, scaling ratio, joint feedback | Joint motor commands, position feedback | FUN-SAF-01         |\n| FUN-HAP-01   | Haptic Feedback                  | Relay force/torque data from instrument tips to console haptic actuators    | Force/torque sensor data                   | Haptic actuator drive signals             | FUN-MOT-01         |\n| FUN-VIS-01   | Vision Processing                | Capture, process, and distribute stereoscopic endoscope video              | Raw camera frames                          | Processed stereo video, instrument overlay | None               |\n| FUN-SAF-01   | Safety Supervision               | Monitor arm envelopes, collision avoidance, communication integrity        | Joint positions, velocities, torques, link status | Halt commands, mode transitions, alarms  | None               |\n| FUN-SAF-02   | Emergency Stop                   | Remove motor power and engage brakes on e-stop activation                  | E-stop button signal                       | Motor power cutoff, brake engagement      | None               |\n| FUN-INS-01   | Instrument Management            | Identify instruments, track usage, manage engagement state                 | Instrument RFID/memory, engagement sensors | Instrument ID, usage status, engage/lock  | None               |\n\n## Physical Architecture\n\n| CMP ID        | Component Name                     | Type     | Parent       | Description                                                         |\n|---------------|-------------------------------------|----------|--------------|---------------------------------------------------------------------|\n| CMP-CON-01    | Surgeon Console                     | Assembly | System       | Ergonomic workstation with hand controllers, foot pedals, display   |\n| CMP-CON-01A   | Console Processor                   | Board    | CMP-CON-01   | ARM processor running console application and haptic rendering      |\n| CMP-CON-01B   | Master Hand Controllers             | Module   | CMP-CON-01   | 7-DOF bilateral manipulators with position/force sensing            |\n| CMP-CON-01C   | Haptic Feedback Actuators           | Module   | CMP-CON-01   | Motorized force-feedback actuators on each hand controller axis     |\n| CMP-CON-01D   | Stereoscopic Display                | Module   | CMP-CON-01   | Dual-channel 4K display with polarized stereo separation            |\n| CMP-CON-01E   | Foot Pedal Array / E-Stop           | Module   | CMP-CON-01   | Clutch, camera, energy, and emergency stop foot controls            |\n| CMP-CTR-01    | System Controller                   | Board    | System       | Central computation for motion control, safety, and coordination    |\n| CMP-CTR-01A   | Motion Control Processor            | IC/SW    | CMP-CTR-01   | Real-time motion control algorithms, tremor filter, scaling logic   |\n| CMP-CTR-01B   | Safety Supervisory Software         | Software | CMP-CTR-01   | Envelope monitoring, collision avoidance, communication watchdog    |\n| CMP-PCA-01    | Patient-Side Cart                   | Assembly | System       | Four articulated arms with instrument drives and sensors            |\n| CMP-PCA-01A   | Cart Processor                      | Board    | CMP-PCA-01   | Joint servo control, sensor acquisition, local safety monitoring    |\n| CMP-PCA-01B   | Articulated Arm Assembly (x4)       | Module   | CMP-PCA-01   | 6-DOF arms with joint encoders, torque sensors, cable drives        |\n| CMP-PCA-01C   | Force/Torque Sensors                | Module   | CMP-PCA-01   | 6-axis force/torque sensing at each instrument tip                  |\n| CMP-PCA-01D   | Instrument Interface                | Module   | CMP-PCA-01   | Instrument recognition (RFID), sterile adapter, energy pass-through |\n| CMP-PCA-01E   | Motor Driver with Current Limiter   | Hardware | CMP-PCA-01   | Servo driver with independent hardware current limiting per joint   |\n| CMP-PCA-01F   | Emergency Stop / Brake Assembly     | Hardware | CMP-PCA-01   | Hardwired e-stop relay and spring-engaged joint brakes              |\n| CMP-VIS-01    | Vision Tower                        | Assembly | System       | Endoscope interface, image processing, light source control         |\n| CMP-VIS-01A   | Stereoscopic Endoscope Interface    | Module   | CMP-VIS-01   | Dual-channel camera head with 4K image sensors                      |\n| CMP-VIS-01B   | Image Processor                     | Board    | CMP-VIS-01   | Real-time stereo image processing, instrument overlay rendering     |\n\n## Allocation\n\n| FUN ID       | REQ ID(s)                              | CMP ID(s)                                       | Assurance Level   | Rationale                                                     |\n|--------------|----------------------------------------|--------------------------------------------------|-------------------|---------------------------------------------------------------|\n| FUN-MOT-01   | REQ-FUN-001, REQ-FUN-002              | CMP-CTR-01A, CMP-CON-01B, CMP-PCA-01B           | IEC 62304 Class C | Motion control error can cause unintended tissue injury       |\n| FUN-HAP-01   | REQ-FUN-003                            | CMP-PCA-01C, CMP-CON-01C, CMP-CTR-01A           | IEC 62304 Class C | Loss of haptic feedback removes force awareness from surgeon  |\n| FUN-VIS-01   | REQ-FUN-004                            | CMP-VIS-01A, CMP-VIS-01B, CMP-CON-01D           | IEC 62304 Class B | Vision loss is clinically observable; surgeon can pause        |\n| FUN-SAF-01   | REQ-SAF-001, REQ-SAF-002, REQ-SAF-003 | CMP-CTR-01A, CMP-CTR-01B, CMP-PCA-01B           | IEC 62304 Class C | Safety supervision failure can allow hazardous arm motion     |\n| FUN-SAF-02   | REQ-SAF-005                            | CMP-CON-01E, CMP-PCA-01F                        | Hardware (independent) | E-stop is hardwired; not software-dependent                   |\n| FUN-INS-01   | REQ-FUN-005                            | CMP-PCA-01D, CMP-CTR-01A                        | IEC 62304 Class B | Worn instrument failure is detectable clinically              |\n\n## Interfaces\n\n### External Interfaces\n\n| IFC ID       | Partner System                 | Data Item                              | Direction     | Protocol               | Timing                   |\n|--------------|--------------------------------|----------------------------------------|---------------|------------------------|--------------------------|\n| IFC-EXT-001  | Surgeon                        | Hand controller positions/forces       | In            | Analog/encoder         | 1 kHz sample rate        |\n| IFC-EXT-002  | Surgeon                        | Stereoscopic video, haptic force       | Out           | DisplayPort, haptic PWM | 60 fps video, 1 kHz haptic |\n| IFC-EXT-003  | Surgical Instruments           | Instrument ID, engagement status       | Bidirectional | RFID + GPIO            | On instrument exchange   |\n| IFC-EXT-004  | Electrosurgical Generator      | Energy activation command              | Out           | Isolated digital I/O   | < 50 ms activation       |\n| IFC-EXT-005  | OR Table                       | Table position (optional integration)  | In            | RS-232 / Ethernet      | On demand                |\n\n### Internal Interfaces\n\n| IFC ID       | Source CMP ID   | Target CMP ID   | Data Item                                  | Mechanism              | Timing                 |\n|--------------|-----------------|------------------|--------------------------------------------|------------------------|------------------------|\n| IFC-INT-001  | CMP-CON-01      | CMP-CTR-01       | Hand controller state, foot pedal state    | Fiber-optic Ethernet   | 1 kHz deterministic    |\n| IFC-INT-002  | CMP-CTR-01      | CMP-CON-01       | Haptic feedback commands, video stream     | Fiber-optic Ethernet   | 1 kHz haptic, 60 fps video |\n| IFC-INT-003  | CMP-CTR-01      | CMP-PCA-01       | Joint motor commands, instrument commands  | EtherCAT              | 1 kHz servo loop       |\n| IFC-INT-004  | CMP-PCA-01      | CMP-CTR-01       | Joint encoder, force/torque, status        | EtherCAT              | 1 kHz servo loop       |\n| IFC-INT-005  | CMP-VIS-01      | CMP-CTR-01       | Processed stereo video frames              | Fiber-optic link       | 60 fps                 |\n\n## Failure Containment / Partitioning\n\nThe system uses physical separation and independent processors to contain faults within subsystem boundaries.\n\n**Console-Cart isolation:** The surgeon console and patient-side cart are physically separate units connected by a dedicated fiber-optic link. A communication fault triggers MODE-003 (Fault Hold) with instruments locked in place. The console cannot directly drive patient-side motors; all commands pass through the system controller safety supervision layer.\n\n**Safety supervision independence:** The safety supervisory software (CMP-CTR-01B) runs as an independent task with higher priority than the motion control task on the system controller. It independently monitors joint envelopes and communication integrity. The emergency stop circuit (CMP-PCA-01F) is entirely hardwired, bypassing all software.\n\n**Vision isolation:** Vision processing failure does not affect motion control or safety supervision. Loss of video triggers a surgeon notification but does not halt instrument arms, as the surgeon can request pause via the clutch pedal.\n\n## Architecture Decisions\n\n### AD-01: Dedicated Fiber-Optic Link over Hospital Network\n\n**Decision:** Use a dedicated point-to-point fiber-optic link between the surgeon console and the system controller rather than routing over the hospital Ethernet network.\n\n**Rationale:** The teleoperation control loop requires deterministic sub-2 ms round-trip latency and near-zero packet loss. Hospital networks cannot guarantee this quality of service. A dedicated link also eliminates the cybersecurity attack surface of routing safety-critical motion commands over a shared network.\n\n**Trade-off:** The surgeon console cannot be located in a geographically distant site. Accepted because the clinical use case is same-building teleoperation, not remote surgery.\n\n### AD-02: EtherCAT for Patient-Side Servo Communication\n\n**Decision:** Use EtherCAT as the real-time fieldbus between the system controller and the patient-side cart joint servos.\n\n**Rationale:** EtherCAT provides deterministic sub-microsecond jitter communication to multiple servo drives on a single network, supporting the 1 kHz servo loop rate required for stable joint control. The protocol's distributed clock synchronization ensures all joints receive commands within the same control cycle.\n\n**Trade-off:** EtherCAT requires specialized interface hardware on each joint servo drive. Accepted because the servo loop timing requirements cannot be met with standard Ethernet protocols.\n\n### AD-03: Hardware Current Limiting Independent of Software\n\n**Decision:** Implement per-joint hardware current limiters on each motor driver (CMP-PCA-01E) that are not configurable or overridable by software.\n\n**Rationale:** The maximum force limit (25 N per arm) must hold even under complete software failure. A hardware current limiter provides a force ceiling that is physically enforced regardless of commanded torque values, providing defense in depth against motion control software faults.\n\n**Trade-off:** The fixed hardware limit constrains the maximum achievable force even in legitimate high-force scenarios. Accepted because 25 N exceeds the force required for any intended surgical manipulation, and exceeding this force against tissue would constitute a hazardous condition.\n"
    }
  }
}
